<!doctype html><html lang='en'><head><meta charset='utf-8'><meta name='viewport' content='width=device-width,initial-scale=1'><title>GridDebugAgent · Evaluation design</title><style>
:root{--bg:#f3f5f8;--panel:#fff;--line:#e3e7ee;--text:#0f172a;--muted:#64748b;--acc:#2f5fd0;
--ok:#1f9d55;--esc:#e0891a;--bad:#d53f3f;--side:#0f1b2d;--side2:#16243a;--sidetext:#c7d0dd;
--shadow:0 1px 2px rgba(15,23,42,.06),0 4px 14px rgba(15,23,42,.05)}
*{box-sizing:border-box}html,body{height:100%}
body{margin:0;font:14px/1.5 Inter,-apple-system,Segoe UI,Helvetica,Arial,sans-serif;color:var(--text);
background:var(--bg);display:flex;flex-direction:column}

.top{height:48px;background:var(--side);color:#fff;display:flex;align-items:center;gap:14px;padding:0 16px;
flex:none;border-bottom:1px solid #22314a}
.top .brand{font-weight:700;letter-spacing:.2px}.top .sp{flex:1}
.top .note{font-size:12px;color:var(--sidetext)}
.top .burger{display:none;background:none;border:0;color:#fff;font-size:20px;cursor:pointer}
.top select{font:inherit;font-size:13px;padding:3px 8px;border-radius:7px;border:1px solid #2a3b57;
background:var(--side2);color:#fff}

.wrap{flex:1;display:flex;min-height:0}
aside{width:236px;flex:none;background:var(--side2);color:var(--sidetext);overflow:auto;padding:12px 0;
border-right:1px solid #22314a}
/* one row per case study, always all of them */
aside .cs{display:flex;align-items:flex-start;gap:10px;padding:11px 14px;color:var(--sidetext);
text-decoration:none;border-left:3px solid transparent;border-top:1px solid #22314a}
aside .cs:first-child{border-top:0}
aside a.cs:hover{background:#1e2f49;color:#fff}
aside .cs .n{width:21px;height:21px;flex:none;border-radius:50%;background:#2a3b57;color:#fff;font-size:11px;
display:inline-flex;align-items:center;justify-content:center;font-weight:700;margin-top:1px}
aside .cs .t{font-size:13.5px;font-weight:600;line-height:1.3}
aside .cs .t small{display:block;font-weight:400;font-size:11.5px;color:#8290a5;margin-top:1px}
aside .cs.on{background:#243a5c;color:#fff;border-left-color:#7aa2ff}
aside .cs.on .n{background:#7aa2ff;color:#0f1b2d}
aside .cs.off{opacity:.45}
/* the sections of the case study being read */
aside a.sub{display:block;padding:7px 18px 7px 45px;color:var(--sidetext);text-decoration:none;font-size:13px;
border-left:3px solid transparent;cursor:pointer;background:#1a2b44}
aside a.sub:hover{background:#1e2f49;color:#fff}
aside a.sub.on{color:#fff;border-left-color:#7aa2ff;font-weight:600;background:#1e3151}
aside hr{border:0;border-top:1px solid #22314a;margin:10px 18px}

main{flex:1;min-width:0;overflow:auto;padding:18px 22px}
.inner{max-width:1500px;margin:0 auto}
.tab{display:none}.tab.on{display:block}

.card{background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:14px 16px;
box-shadow:var(--shadow);margin-bottom:12px}
.card h2{font-size:16px;margin:0 0 6px}.card h3{font-size:14px;margin:12px 0 6px}
.card p{margin:0 0 9px}.card ul,.card ol{margin:6px 0;padding-left:20px}.card li{margin:3px 0}
.card>:last-child{margin-bottom:0}

.grid{display:grid;gap:12px}.g2{grid-template-columns:repeat(2,minmax(0,1fr))}
/* a row of diagrams fits as many as stay legible: six on a wide screen, fewer
   as it narrows, without a breakpoint per count */
.gauto{grid-template-columns:repeat(auto-fit,minmax(250px,1fr))}
.g3{grid-template-columns:repeat(3,minmax(0,1fr))}.g4{grid-template-columns:repeat(4,minmax(0,1fr))}
.g6{grid-template-columns:repeat(6,minmax(0,1fr))}
@media(max-width:1000px){.g3,.g4,.g6{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:820px){.grid{grid-template-columns:1fr!important}main{padding:14px 12px}
aside{position:fixed;top:48px;bottom:0;left:0;transform:translateX(-100%);transition:transform .2s;z-index:10}
aside.open{transform:none}.top .burger{display:block}.top .note{display:none}}

.muted{color:var(--muted);font-size:12.5px}
.chip{display:inline-block;padding:2px 9px;border-radius:999px;font-size:11.5px;font-weight:600;
background:#eef1f5;color:#334155;margin:2px 4px 2px 0}
.chip.acc{background:var(--acc);color:#fff}.chip.ok{background:#e6f4ea;color:#166534}
.chip.bad{background:#fdecec;color:#991b1b}.chip.warn{background:#fdf0e3;color:#9a5b0a}
.vd{display:inline-block;padding:1px 8px;border-radius:999px;color:#fff;font-size:11px;font-weight:600;
white-space:nowrap}
.vd.solved{background:var(--ok)}.vd.escalated{background:var(--esc)}.vd.wrong{background:var(--bad)}

.dg{background:#fafbfd;border:1px solid var(--line);border-radius:10px;padding:10px 12px;
display:flex;flex-direction:column}
.dg h4{margin:0;font-size:13px}.dg>.muted{font-size:11.5px;margin-bottom:6px}
/* flex:none or the card, stretched to its row, shrinks the drawing and clips it */
.dg svg{display:block;margin:0 auto;max-width:300px;width:100%;flex:none}
.dg .fn{margin:8px 0 0;font-size:11.5px;color:var(--muted);line-height:1.45}
.flow{display:flex;gap:10px;align-items:center;flex-wrap:wrap;margin:8px 0}
.flow .box{background:#fff;border:1px solid var(--line);border-radius:10px;padding:8px 12px;box-shadow:var(--shadow)}
.flow .box b{display:block;font-size:13px}.flow .box span{font-size:12px;color:var(--muted)}
.flow .arr{color:var(--muted);font-size:18px}

.tw{overflow-x:auto}
table{border-collapse:collapse;width:100%;font-size:13px;background:#fff}
th,td{border:1px solid var(--line);padding:6px 8px;vertical-align:top;text-align:left}
th{background:#f6f8fb;font-weight:600}th.g{text-align:center;background:#eef2fb}
code{font-family:"JetBrains Mono",ui-monospace,Menlo,Consolas,monospace;font-size:12px;background:#f1f4f9;
padding:1px 4px;border-radius:4px}
pre{background:#fafbfd;border:1px solid var(--line);border-radius:8px;padding:10px;white-space:pre-wrap;
word-break:break-word;font:12px/1.45 "JetBrains Mono",ui-monospace,Menlo,Consolas,monospace;margin:4px 0;
max-height:460px;overflow:auto}
details summary{cursor:pointer;color:var(--acc);font-size:12.5px;margin:6px 0}
.kv{display:grid;grid-template-columns:auto 1fr;gap:3px 12px;font-size:13px}
.kv b{color:var(--muted);font-weight:500}

.blk{border-left:5px solid #ccc;background:#fff;border-radius:0 8px 8px 0;padding:8px 12px;margin:8px 0;
border-top:1px solid var(--line);border-right:1px solid var(--line);border-bottom:1px solid var(--line)}
.blk-h{display:flex;gap:8px;align-items:center;flex-wrap:wrap;margin-bottom:4px}
.blk-h b{font-size:13px}.blk-h .src{color:var(--muted);font-size:11.5px;font-family:ui-monospace,Menlo,monospace}
.sw{width:10px;height:10px;border-radius:3px;display:inline-block}

.note{border-radius:10px;padding:10px 12px;font-size:13px;margin:10px 0 0}
.note.warn{background:#fdf7ec;border:1px solid #f0dcbc}
.note.info{background:#eef2fb;border:1px solid #d6e0f7}
.note.bad{background:#fdecec;border:1px solid #f3c9c9}

.md h2{font-size:16px;margin:14px 0 6px}.md h3{font-size:14px;margin:12px 0 6px}.md h4{font-size:13px;margin:10px 0 4px}
.md p{margin:0 0 9px}.md ul,.md ol{margin:6px 0;padding-left:20px}.md table{margin:6px 0 10px}.md pre{max-height:none}
/* the same request under each method: one column per method, a step log inside */
.cols6{display:grid;grid-template-columns:repeat(6,minmax(0,1fr));gap:8px;align-items:start}
@media(max-width:1300px){.cols6{grid-template-columns:repeat(3,minmax(0,1fr))}}
@media(max-width:820px){.cols6{grid-template-columns:1fr}}
.col{background:#fff;border:1px solid var(--line);border-radius:10px;min-width:0;overflow:hidden}
.col h4{margin:0;padding:8px 10px;border-bottom:1px solid var(--line);font-size:12.5px;background:#fafbfd;
display:flex;justify-content:space-between;gap:6px;align-items:center}
.log{font:11.5px/1.4 "JetBrains Mono",ui-monospace,Menlo,monospace}
.ln{display:grid;grid-template-columns:44px 1fr;gap:6px;padding:4px 8px;border-bottom:1px solid #f0f2f5;cursor:pointer}
.ln:hover{background:#f7f9fc}.ln .k{font-weight:600;font-size:10.5px}
.ln .k.model{color:var(--acc)}.ln .k.solver{color:#0f8f84}.ln .k.plan{color:#6d4fc4}.ln .k.gate{color:#c99a06}
.ln .k.final{color:var(--acc)}.ln .k.status{color:var(--muted)}
.ln .s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.ln.open .s{white-space:pre-wrap;overflow:visible;word-break:break-word}
.vt{padding:8px 10px;border-top:1px solid var(--line);font-size:11.5px;background:#fbfcfe}
.ex{display:none}.ex.on{display:block}
.math{background:#fafbfd;border:1px solid var(--line);border-radius:10px;padding:12px 14px;margin:8px 0;
font:14px/1.9 "JetBrains Mono",ui-monospace,Menlo,Consolas,monospace;overflow-x:auto}
.math .lbl{color:var(--muted);font-size:11.5px;font-family:Inter,sans-serif;display:block;margin-top:8px}
.math .eq{display:block;padding-left:8px}
.math sub{font-size:.72em}.math sup{font-size:.72em}
.math em{font-style:italic;font-family:Georgia,"Times New Roman",serif}

header{position:sticky;top:0;z-index:5;background:var(--panel);border-bottom:1px solid var(--line);padding:10px 22px;display:flex;gap:16px;align-items:center;flex-wrap:wrap}
header h1{font-size:17px;margin:0;letter-spacing:-.01em}.tabs{display:flex;gap:4px}body.embed header{display:none}
.tabs button{font:inherit;font-weight:500;padding:7px 14px;border:1px solid transparent;border-radius:8px;background:transparent;cursor:pointer;color:var(--muted)}.tabs button.on{background:var(--acc);color:#fff}
body{display:block}main{padding:18px 22px;max-width:1500px;margin:0 auto;overflow:visible}
</style></head><body><header><h1>GridDebugAgent · Evaluation design</h1><nav class='tabs'><button data-tab='methods' class='on'>Methods</button><button data-tab='scenarios' class=''>Scenarios</button><button data-tab='prompts' class=''>Prompts</button><button data-tab='tools' class=''>Tools</button><button data-tab='gate' class=''>Gate & scoring</button><button data-tab='plan' class=''>Run plan</button></nav></header><main><div class='tab on' id='tab-methods'><div class='card '><h2>Six ways to repair the same fault</h2><div class='grid gauto'><div class='dg'><h4>Rule engine + fixed policy</h4><div class='muted'>no LLM</div><svg viewBox='0 0 230 270' width='100%' height='270' xmlns='http://www.w3.org/2000/svg'><defs><marker id='a' markerWidth='8' markerHeight='8' refX='7' refY='4' orient='auto'><path d='M0,0 L8,4 L0,8 z' fill='#64748b'/></marker></defs><rect x='24' y='8.0' width='182' height='30' rx='8' fill='#eef1f5' stroke='#cbd5e1'/><text x='115.0' y='27.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>failed network</text><line x1='115.0' y1='38.0' x2='115.0' y2='60.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='64.0' width='182' height='30' rx='8' fill='#f3f4f6' stroke='#cbd5e1'/><text x='115.0' y='83.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>rule engine</text><line x1='115.0' y1='94.0' x2='115.0' y2='116.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='120.0' width='182' height='30' rx='8' fill='#e0f2f1' stroke='#0f8f84'/><text x='115.0' y='139.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>fixed policy + power flow</text><line x1='115.0' y1='150.0' x2='115.0' y2='172.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='176.0' width='182' height='30' rx='8' fill='#eef1f5' stroke='#cbd5e1'/><text x='115.0' y='195.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>template answer</text></svg><p class='fn'>No language model. Rules classify the evidence, a fixed policy acts, the power flow verifies, inside the same budget.</p></div><div class='dg'><h4>Structured prompting</h4><div class='muted'>LLM only, no tools</div><svg viewBox='0 0 230 270' width='100%' height='270' xmlns='http://www.w3.org/2000/svg'><defs><marker id='a' markerWidth='8' markerHeight='8' refX='7' refY='4' orient='auto'><path d='M0,0 L8,4 L0,8 z' fill='#64748b'/></marker></defs><rect x='24' y='8.0' width='182' height='30' rx='8' fill='#eef1f5' stroke='#cbd5e1'/><text x='115.0' y='27.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>failed network</text><line x1='115.0' y1='38.0' x2='115.0' y2='60.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='64.0' width='182' height='30' rx='8' fill='#e8eefc' stroke='#2f5fd0'/><text x='115.0' y='83.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>LLM writes the actions</text><line x1='115.0' y1='94.0' x2='115.0' y2='116.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='120.0' width='182' height='30' rx='8' fill='#e0f2f1' stroke='#0f8f84'/><text x='115.0' y='139.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>harness applies them once</text></svg><p class='fn'>One call, no tools. The model reads the evidence and writes the actions and the state it expects; the solver checks afterwards.</p></div><div class='dg'><h4>Chain-of-thought prompting</h4><div class='muted'>LLM only, no tools</div><svg viewBox='0 0 230 270' width='100%' height='270' xmlns='http://www.w3.org/2000/svg'><defs><marker id='a' markerWidth='8' markerHeight='8' refX='7' refY='4' orient='auto'><path d='M0,0 L8,4 L0,8 z' fill='#64748b'/></marker></defs><rect x='24' y='8.0' width='182' height='30' rx='8' fill='#eef1f5' stroke='#cbd5e1'/><text x='115.0' y='27.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>failed network</text><line x1='115.0' y1='38.0' x2='115.0' y2='60.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='64.0' width='182' height='30' rx='8' fill='#e8eefc' stroke='#2f5fd0'/><text x='115.0' y='83.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>LLM reasons, then writes</text><line x1='115.0' y1='94.0' x2='115.0' y2='116.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='120.0' width='182' height='30' rx='8' fill='#e0f2f1' stroke='#0f8f84'/><text x='115.0' y='139.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>harness applies them once</text></svg><p class='fn'>One added reasoning section. Identical to the method on its left in every other respect.</p></div><div class='dg'><h4>Plan-and-Act, no gate</h4><div class='muted'>LLM + solver</div><svg viewBox='0 0 230 270' width='100%' height='270' xmlns='http://www.w3.org/2000/svg'><defs><marker id='a' markerWidth='8' markerHeight='8' refX='7' refY='4' orient='auto'><path d='M0,0 L8,4 L0,8 z' fill='#64748b'/></marker></defs><rect x='24' y='8.0' width='182' height='30' rx='8' fill='#eef1f5' stroke='#cbd5e1'/><text x='115.0' y='27.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>failed network</text><line x1='115.0' y1='38.0' x2='115.0' y2='60.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='64.0' width='182' height='30' rx='8' fill='#e8eefc' stroke='#6d4fc4'/><text x='115.0' y='83.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>LLM writes the whole plan</text><line x1='115.0' y1='94.0' x2='115.0' y2='116.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='120.0' width='182' height='30' rx='8' fill='#e0f2f1' stroke='#0f8f84'/><text x='115.0' y='139.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>harness runs every step</text><line x1='115.0' y1='150.0' x2='115.0' y2='172.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='176.0' width='182' height='30' rx='8' fill='#e8eefc' stroke='#2f5fd0'/><text x='115.0' y='195.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>LLM writes the answer</text></svg><p class='fn'>Plans once. The whole sequence of tool calls is committed before any result comes back.</p></div><div class='dg'><h4>ReAct, no gate</h4><div class='muted'>LLM + solver</div><svg viewBox='0 0 230 270' width='100%' height='270' xmlns='http://www.w3.org/2000/svg'><defs><marker id='a' markerWidth='8' markerHeight='8' refX='7' refY='4' orient='auto'><path d='M0,0 L8,4 L0,8 z' fill='#64748b'/></marker></defs><rect x='24' y='8.0' width='182' height='30' rx='8' fill='#eef1f5' stroke='#cbd5e1'/><text x='115.0' y='27.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>failed network</text><line x1='115.0' y1='38.0' x2='115.0' y2='60.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='64.0' width='182' height='30' rx='8' fill='#e8eefc' stroke='#2f5fd0'/><text x='115.0' y='83.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>LLM decides a tool call</text><line x1='115.0' y1='94.0' x2='115.0' y2='116.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='120.0' width='182' height='30' rx='8' fill='#e0f2f1' stroke='#0f8f84'/><text x='115.0' y='139.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>tool runs on the network</text><line x1='115.0' y1='150.0' x2='115.0' y2='172.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='176.0' width='182' height='30' rx='8' fill='#e8eefc' stroke='#2f5fd0'/><text x='115.0' y='195.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>LLM writes the answer</text><path d='M206,135.0 C224,135.0 224,79.0 206,79.0' fill='none' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/></svg><p class='fn'>Up to 20 model calls and 40 tool calls. The model sees every result; nothing checks the answer.</p></div><div class='dg'><h4>GridDebugAgent, solver-grounded</h4><div class='muted'>LLM + solver</div><svg viewBox='0 0 230 270' width='100%' height='270' xmlns='http://www.w3.org/2000/svg'><defs><marker id='a' markerWidth='8' markerHeight='8' refX='7' refY='4' orient='auto'><path d='M0,0 L8,4 L0,8 z' fill='#64748b'/></marker></defs><rect x='24' y='8.0' width='182' height='30' rx='8' fill='#eef1f5' stroke='#cbd5e1'/><text x='115.0' y='27.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>failed network</text><line x1='115.0' y1='38.0' x2='115.0' y2='60.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='64.0' width='182' height='30' rx='8' fill='#e8eefc' stroke='#2f5fd0'/><text x='115.0' y='83.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>LLM decides a tool call</text><line x1='115.0' y1='94.0' x2='115.0' y2='116.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='120.0' width='182' height='30' rx='8' fill='#e0f2f1' stroke='#0f8f84'/><text x='115.0' y='139.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>tool runs on the network</text><line x1='115.0' y1='150.0' x2='115.0' y2='172.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='176.0' width='182' height='30' rx='8' fill='#fff7db' stroke='#c99a06'/><text x='115.0' y='195.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>gate G1-G7</text><path d='M206,135.0 C224,135.0 224,79.0 206,79.0' fill='none' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><line x1='115.0' y1='206.0' x2='115.0' y2='224.0' stroke='#64748b' stroke-width='1.6' marker-end='url(#a)'/><rect x='24' y='228.0' width='86.0' height='30' rx='8' fill='#e6f4ea' stroke='#1f9d55'/><text x='67.0' y='247.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>report</text><rect x='120.0' y='228.0' width='86.0' height='30' rx='8' fill='#fdf0e3' stroke='#e0891a'/><text x='163.0' y='247.0' text-anchor='middle' font-size='11.5' font-family='Inter,Helvetica,Arial' fill='#0f172a'>escalate</text></svg><p class='fn'>The same loop, then six conditions on the answer. A claim the solver contradicts leaves as an escalation, not as a repair.</p></div></div></div><div class='card '><h2>Six methods, one factor apart</h2><p>One conventional workflow with no language model, and five ways of using one. Each row adds a single capability to the row above it: a language model, then a reasoning section, then access to the solver, then iteration, then verification.</p><div class='tw'><table><tr><th>Block</th><th>Method</th><th>LLM</th><th>Tools</th><th>Gate</th><th>What it adds over the row above</th></tr><tr><td><span class='muted'><b>Conventional workflow</b></span></td><td><b>Rule engine + fixed policy</b><div class='muted'><code>rule_based</code></div></td><td>no</td><td>the same catalogue, directly</td><td>none</td><td>no language model anywhere. The rule engine classifies the evidence and a fixed policy acts; what conventional automation already achieves, and where it stops.</td></tr><tr><td><span class='muted'><b>LLM-only prompting</b></span></td><td><b>Structured prompting</b><div class='muted'><code>llm_only_structured</code></div></td><td>yes</td><td>none</td><td>none</td><td>the language model on its own. It receives the evidence and the action catalogue as text and writes the actions; the harness applies them once.</td></tr><tr><td><span class='muted'></span></td><td><b>Chain-of-thought prompting</b><div class='muted'><code>llm_only_cot</code></div></td><td>yes</td><td>none</td><td>none</td><td>one added prompt section asking for step-by-step reasoning before the answer. Same input, same budget, same contract as the row above.</td></tr><tr><td><span class='muted'><b>Multi-step agents</b></span></td><td><b>Plan-and-Act, no gate</b><div class='muted'><code>plan_act_nogate</code></div></td><td>yes</td><td>the catalogue, through function calling</td><td>none</td><td>solver access through a plan. One call emits the whole sequence, executed without the model seeing the results in between.</td></tr><tr><td><span class='muted'></span></td><td><b>ReAct, no gate</b><div class='muted'><code>react_nogate</code></div></td><td>yes</td><td>the catalogue, through function calling</td><td>none</td><td>iteration. The model sees each tool output and may call again, inside the same budget as the row above and the row below.</td></tr><tr><td><span class='muted'></span></td><td><b>GridDebugAgent, solver-grounded</b><div class='muted'><code>griddebug</code></div></td><td>yes</td><td>the catalogue, through function calling</td><td>seven conditions on the answer</td><td>the verification gate, and nothing else. Same tools, same budget and same scenarios as ReAct, so any difference between the two rows is the gate.</td></tr></table></div><div class='note info'><b>The step the design rests on is the last one.</b> ReAct and GridDebugAgent receive the same tools, the same budget and the same scenarios. The only difference is that GridDebugAgent's answer has to pass the verification gate before anyone sees it.</div></div><div class='card '><h2>Where this design leaves Section 6.4 as submitted</h2><p>Section 6.4 describes verification <b>inside</b> the loop: the agent re-runs the power flow and checks the violations before its next step, and the harness re-runs PandaPower at scoring time so a fabricated repair does not count. It describes no gate on the answer and no way for the agent to escalate. Section 2, on the other hand, states the rule the whole paper turns on: a reported number passes an explicit verification before it is surfaced. On GridDebugAgent the two sections disagree, and this implementation resolves them in favour of Section 2.</p><div class='tw'><table><tr><th>Section 6.4 as submitted</th><th>what runs here</th><th>why</th></tr><tr><td>verification inside the loop only; no answer gate, no escalation</td><td>the same loop, then G1-G7 on the final answer, one retry, then a declared failure</td><td>the row is otherwise not solver-grounded in the sense Section 2 claims, and R3.2 and R4.3 ask for verification as a factor that can be isolated, which needs the ungated twin <code>react_nogate</code></td></tr><tr><td>the rule engine's classification is fed into the agent's prompt</td><td>the rule engine is the deterministic row's policy and reaches no method with a language model</td><td>otherwise every row is rules plus a model, and the non-LLM baseline R4.5 asks for does not exist as a separate arm</td></tr><tr><td>five tool categories, memory management among them</td><td>four kinds, 21 tools; snapshots, OPF, short circuit and DC flow are out</td><td>OPF would solve the repair for the method; the snapshots were used three times in 447 calls and leaked state between scenarios through a module-level dictionary</td></tr><tr><td>GPT-4o, temperature 0.3, max 50 iterations</td><td>gpt-4o-mini and gpt-5.6-sol, temperature 0, 20 model calls and 40 tool calls</td><td>temperature 0 for reproducibility, the two models the advisor fixed for the main table, and one budget shared by the three loop rows so the comparison is matched</td></tr><tr><td>one agent against one diagnosis-only baseline</td><td>six methods, the same six as every other case study</td><td>R3.2, R4.3 and R4.5</td></tr></table></div><div class='note warn'>Section 6.4 has to be rewritten around this design; the numbers it prints today come from a run that is not reproducible from the repository, which is the finding of the September audit. That rewrite is the editor's work, not this case study's.</div></div><div class='card '><h2>What the original GridDebugAgent was, and what changed</h2><p>The code behind the submitted table had one architecture: a ReAct loop with OpenAI function calling, gpt-4o at temperature 0.3, up to 30 model calls, no verification of the answer, and a baseline that only diagnosed and never acted. It is the <code>react_nogate</code> row here, with the model, the budget and the tracing made explicit. The rule engine that used to feed hints into the agent's prompt is now the policy of the <code>rule_based</code> row and reaches no other method: every model-backed row sees the same evidence and nothing else. The snapshot, OPF, short-circuit and DC tools are out of the catalogue: OPF would solve the repair for the method, and the others were never used to repair.</p></div></div><div class='tab' id='tab-scenarios'><div class='card '><h2>20 scenarios per network, built from 13 fault classes</h2><p><b>A run poses 20 scenarios on each network, and every method answers the same 20.</b> They come from thirteen fault classes, the taxonomy of the submitted paper. Six classes are posed once, because they perturb the whole network and there is only one way to do it; seven can place their fault at different points and are posed twice, at two different points. 6 × 1 + 7 × 2 = 20. By failure mode: nonconvergence 5, voltage 5, thermal 5, contingency 4, normal 1.</p><p>Two things were fixed with respect to the submitted set. The two contingency classes now take the worst N-1 element out of service, where they used to run the analysis and leave the network untouched; and every scenario carries two labels, the category the generator set out to cause and the state the solver measured on the injected network relative to the base. Frozen on 2026-09-28 with pandapower 3.5.5; each injected network has a content hash and a run refuses to start on a scenario whose hash changed.</p><div class='tw'><table><tr><th>#</th><th>scenario</th><th>category</th><th>injected fault</th><th>IEEE 14-bus</th><th>IEEE 30-bus</th><th>IEEE 57-bus</th><th>IEEE 118-bus <span class='muted'>(not in the plan yet)</span></th><th>IEEE 300-bus <span class='muted'>(not in the plan yet)</span></th></tr><tr><td><b>1</b></td><td><code>normal_operation</code><div class='muted'>Normal operation</div></td><td>normal</td><td>none</td><td><span class='chip ok'>secure 0 new</span><div class='muted'></div></td><td><span class='chip ok'>secure 0 new</span><div class='muted'></div></td><td><span class='chip ok'>secure 0 new</span><div class='muted'></div></td><td><span class='chip ok'>secure 0 new</span><div class='muted'></div></td><td><span class='chip ok'>secure 0 new</span><div class='muted'></div></td></tr><tr><td><b>2</b></td><td><code>extreme_load_scaling</code><div class='muted'>Extreme load scaling (20x)</div></td><td>nonconvergence</td><td>load_increase</td><td><span class='chip bad'>not converged</span><div class='muted'>load [0, 1, 2]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>load [0, 1, 2]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>load [0, 1, 2]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>load [0, 1, 2]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>load [0, 1, 2]…</div></td></tr><tr><td><b>3</b></td><td><code>all_generators_removed</code><div class='muted'>All generators removed</div></td><td>nonconvergence</td><td>generation_loss</td><td><span class='chip warn'>violations 4 new</span><div class='muted'>gen [0, 1, 2]…</div></td><td><span class='chip warn'>violations 57 new</span><div class='muted'>gen [0, 1, 2]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>gen [0, 1, 2]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>gen [0, 1, 2]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>gen [0, 1, 2]…, sgen [0, 1, 2]…</div></td></tr><tr><td><b>4</b></td><td><code>near_zero_impedance</code><span class='muted'> · v0</span><div class='muted'>Near-zero impedance line</div></td><td>nonconvergence</td><td>impedance_fault</td><td><span class='chip bad'>not converged</span><div class='muted'>line [7]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>line [0]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>line [0]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>line [0]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>line [0]</div></td></tr><tr><td><b>5</b></td><td><code>near_zero_impedance</code><span class='muted'> · v1</span><div class='muted'>Near-zero impedance line</div></td><td>nonconvergence</td><td>impedance_fault</td><td><span class='chip bad'>not converged</span><div class='muted'>line [8]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>line [21]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>line [40]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>line [107]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>line [177]</div></td></tr><tr><td><b>6</b></td><td><code>disconnected_subnetwork</code><div class='muted'>Disconnected sub-network</div></td><td>nonconvergence</td><td>islanding</td><td><span class='chip warn'>islanded load 7 new</span><div class='muted'>bus [1], line [0, 2, 3]…</div></td><td><span class='chip warn'>islanded load 18 new</span><div class='muted'>bus [1], line [0, 2, 4]…</div></td><td><span class='chip warn'>islanded load 5 new</span><div class='muted'>bus [1], line [0, 1]</div></td><td><span class='chip warn'>islanded load 5 new</span><div class='muted'>bus [0], line [0, 1]</div></td><td><span class='chip warn'>violations 5 new</span><div class='muted'>bus [0], line [12]</div></td></tr><tr><td><b>7</b></td><td><code>heavy_loading_undervoltage</code><span class='muted'> · v0</span><div class='muted'>Heavy loading under-voltage (3x)</div></td><td>voltage</td><td>load_increase</td><td><span class='chip warn'>violations 11 new</span><div class='muted'>load [0, 1, 2]…</div></td><td><span class='chip warn'>violations 61 new</span><div class='muted'>load [0, 1, 2]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>load [0, 1, 2]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>load [0, 1, 2]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>load [0, 1, 2]…</div></td></tr><tr><td><b>8</b></td><td><code>heavy_loading_undervoltage</code><span class='muted'> · v1</span><div class='muted'>Heavy loading under-voltage (3x)</div></td><td>voltage</td><td>load_increase</td><td><span class='chip warn'>violations 11 new</span><div class='muted'>load [5, 6, 7]…</div></td><td><span class='chip warn'>violations 62 new</span><div class='muted'>load [7, 8, 9]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>load [15, 16, 17]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>load [0, 1, 2]…</div></td><td><span class='chip bad'>not converged</span><div class='muted'>load [15, 16, 17]…</div></td></tr><tr><td><b>9</b></td><td><code>excess_generation_overvoltage</code><div class='muted'>Excess generation over-voltage</div></td><td>voltage</td><td>voltage_setpoint</td><td><span class='chip warn'>violations 1 new</span><div class='muted'>gen [0, 1, 2]…, ext_grid [0]</div></td><td><span class='chip warn'>violations 33 new</span><div class='muted'>gen [0, 1, 2]…, ext_grid [0]</div></td><td><span class='chip warn'>violations 48 new</span><div class='muted'>gen [0, 1, 2]…, ext_grid [0]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>gen [0, 1, 2]…, ext_grid [0]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>gen [0, 1, 2]…, ext_grid [0]</div></td></tr><tr><td><b>10</b></td><td><code>reactive_imbalance</code><span class='muted'> · v0</span><div class='muted'>Reactive power imbalance</div></td><td>voltage</td><td>reactive_load</td><td><span class='chip warn'>violations 9 new</span><div class='muted'>bus [7, 9, 13]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>bus [25, 17, 18]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>bus [30, 32, 29]</div></td><td><span class='chip warn'>violations 2 new</span><div class='muted'>bus [0, 1, 6]</div></td><td><span class='chip warn'>violations 1 new</span><div class='muted'>bus [264, 132, 144]</div></td></tr><tr><td><b>11</b></td><td><code>reactive_imbalance</code><span class='muted'> · v1</span><div class='muted'>Reactive power imbalance</div></td><td>voltage</td><td>reactive_load</td><td><span class='chip warn'>violations 7 new</span><div class='muted'>bus [6, 8, 10]</div></td><td><span class='chip warn'>violations 11 new</span><div class='muted'>bus [22, 23, 24]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>bus [31, 24, 25]</div></td><td><span class='chip warn'>violations 3 new</span><div class='muted'>bus [116, 2, 3]</div></td><td><span class='chip warn'>violations 2 new</span><div class='muted'>bus [242, 243, 97]</div></td></tr><tr><td><b>12</b></td><td><code>concentrated_loading</code><span class='muted'> · v0</span><div class='muted'>Concentrated loading on a weak bus</div></td><td>thermal</td><td>load_increase</td><td><span class='chip warn'>violations 6 new</span><div class='muted'>bus [7]</div></td><td><span class='chip warn'>violations 41 new</span><div class='muted'>bus [10]</div></td><td><span class='chip bad'>not converged</span><div class='muted'>bus [32]</div></td><td><span class='chip warn'>violations 11 new</span><div class='muted'>bus [9]</div></td><td><span class='chip warn'>violations 12 new</span><div class='muted'>bus [68]</div></td></tr><tr><td><b>13</b></td><td><code>concentrated_loading</code><span class='muted'> · v1</span><div class='muted'>Concentrated loading on a weak bus</div></td><td>thermal</td><td>load_increase</td><td><span class='chip warn'>violations 1 new</span><div class='muted'>bus [2]</div></td><td><span class='chip warn'>violations 22 new</span><div class='muted'>bus [12]</div></td><td><span class='chip warn'>violations 1 new</span><div class='muted'>bus [1]</div></td><td><span class='chip warn'>violations 7 new</span><div class='muted'>bus [72]</div></td><td><span class='chip warn'>violations 4 new</span><div class='muted'>bus [149]</div></td></tr><tr><td><b>14</b></td><td><code>reduced_thermal_limits</code><span class='muted'> · v0</span><div class='muted'>Reduced thermal limits (30 %)</div></td><td>thermal</td><td>limit_derating</td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [7, 8, 9]</div></td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [0, 21, 23]</div></td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [0, 40, 23]</div></td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [0, 107, 109]</div></td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [0, 177, 164]</div></td></tr><tr><td><b>15</b></td><td><code>reduced_thermal_limits</code><span class='muted'> · v1</span><div class='muted'>Reduced thermal limits (30 %)</div></td><td>thermal</td><td>limit_derating</td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [10, 11, 12]</div></td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [24, 25, 26]</div></td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [24, 25, 29]</div></td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [110, 111, 112]</div></td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [165, 166, 167]</div></td></tr><tr><td><b>16</b></td><td><code>topology_redirection</code><div class='muted'>Topology change, flow redirection</div></td><td>thermal</td><td>line_outage</td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [7]</div></td><td><span class='chip warn'>violations 2 new</span><div class='muted'>line [0]</div></td><td><span class='chip warn'>violations 5 new</span><div class='muted'>line [0]</div></td><td><span class='chip warn'>violations 4 new</span><div class='muted'>line [107]</div></td><td><span class='chip warn'>islanded load 1 new</span><div class='muted'>line [0]</div></td></tr><tr><td><b>17</b></td><td><code>line_contingency_overload</code><span class='muted'> · v0</span><div class='muted'>N-1 line contingency</div></td><td>contingency</td><td>line_outage</td><td><span class='chip warn'>violations 5 new</span><div class='muted'>line [9]</div></td><td><span class='chip warn'>violations 4 new</span><div class='muted'>line [9]</div></td><td><span class='chip warn'>violations 30 new</span><div class='muted'>line [7]</div></td><td><span class='chip warn'>violations 7 new</span><div class='muted'>line [46]</div></td><td><span class='chip warn'>violations 86 new</span><div class='muted'>line [64]</div></td></tr><tr><td><b>18</b></td><td><code>line_contingency_overload</code><span class='muted'> · v1</span><div class='muted'>N-1 line contingency</div></td><td>contingency</td><td>line_outage</td><td><span class='chip warn'>violations 2 new</span><div class='muted'>line [8]</div></td><td><span class='chip warn'>violations 19 new</span><div class='muted'>line [15]</div></td><td><span class='chip warn'>violations 13 new</span><div class='muted'>line [33]</div></td><td><span class='chip warn'>violations 2 new</span><div class='muted'>line [85]</div></td><td><span class='chip warn'>violations 48 new</span><div class='muted'>line [170]</div></td></tr><tr><td><b>19</b></td><td><code>trafo_contingency_voltage</code><span class='muted'> · v0</span><div class='muted'>N-1 transformer contingency</div></td><td>contingency</td><td>trafo_outage</td><td><span class='chip warn'>violations 6 new</span><div class='muted'>trafo [2]</div></td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [37]</div></td><td><span class='chip warn'>violations 1 new</span><div class='muted'>trafo [3]</div></td><td><span class='chip warn'>violations 34 new</span><div class='muted'>trafo [2]</div></td><td><span class='chip warn'>violations 11 new</span><div class='muted'>trafo [97]</div></td></tr><tr><td><b>20</b></td><td><code>trafo_contingency_voltage</code><span class='muted'> · v1</span><div class='muted'>N-1 transformer contingency</div></td><td>contingency</td><td>trafo_outage</td><td><span class='chip warn'>violations 5 new</span><div class='muted'>trafo [4]</div></td><td><span class='chip warn'>violations 3 new</span><div class='muted'>line [36]</div></td><td><span class='chip warn'>violations 5 new</span><div class='muted'>trafo [5]</div></td><td><span class='chip warn'>violations 1 new</span><div class='muted'>trafo [9]</div></td><td><span class='chip warn'>violations 91 new</span><div class='muted'>trafo [105]</div></td></tr></table></div><p class='muted'>Base networks already violate the band at: IEEE 14-bus 9, IEEE 30-bus 0, IEEE 57-bus 40, IEEE 118-bus 4, IEEE 300-bus 73 element(s). Those never count against a method.</p></div><div class='card '><h2>What a variant changes, and what it never changes</h2><p>Posing a class twice moves the fault, it does not make it harder. Each class ranks the places it could strike, by base loading, by hop distance from the slack bus, or by how bad the outage is, and takes the first or the second. The two scenarios of one class are therefore the same kind of fault at two different points, which is what separates a method that handles line outages from one that memorized a line.</p><div class='tw'><table><tr><th>class</th><th>scenarios</th><th>what the second one moves</th></tr><tr><td><code>normal_operation</code></td><td>1</td><td><span class='muted'>the control: the unmodified network, and there is only one of those</span></td></tr><tr><td><code>extreme_load_scaling</code></td><td>1</td><td><span class='muted'>every load at once: a global perturbation with one way to do it</span></td></tr><tr><td><code>all_generators_removed</code></td><td>1</td><td><span class='muted'>every generator at once: a global perturbation with one way to do it</span></td></tr><tr><td><code>near_zero_impedance</code></td><td>2</td><td>which line carries the near-zero impedance, most loaded first</td></tr><tr><td><code>disconnected_subnetwork</code></td><td>1</td><td><span class='muted'>could be posed at a second bus; held at one so the non-convergence mode keeps five scenarios and the mix stays balanced</span></td></tr><tr><td><code>heavy_loading_undervoltage</code></td><td>2</td><td>every load at 3x, or only the loads on the half of the network furthest from the slack bus, at 5x</td></tr><tr><td><code>excess_generation_overvoltage</code></td><td>1</td><td><span class='muted'>every generator and the slack setpoint at once: a global perturbation</span></td></tr><tr><td><code>reactive_imbalance</code></td><td>2</td><td>which three remote buses take the reactive demand, furthest from the slack bus first</td></tr><tr><td><code>concentrated_loading</code></td><td>2</td><td>which weakly connected bus takes the extra load, fewest connections first</td></tr><tr><td><code>reduced_thermal_limits</code></td><td>2</td><td>which three lines are de-rated: the three most loaded, or the next three</td></tr><tr><td><code>topology_redirection</code></td><td>1</td><td><span class='muted'>takes the most loaded line whose outage actually breaks something; a second one would collide with the two N-1 classes, which take the worst outages among the rest</span></td></tr><tr><td><code>line_contingency_overload</code></td><td>2</td><td>which line is taken out: the worst N-1 outage, or the second worst</td></tr><tr><td><code>trafo_contingency_voltage</code></td><td>2</td><td>which transformer is taken out: the worst N-1 outage, or the second worst</td></tr></table></div><div class='note info'>The ranking is a property of the network, so the second scenario of a class means the same thing on every system: the second worst place for that fault. Nothing is drawn at random and no seed is stored; the same code on the same pandapower version produces the same twenty scenarios, which is what the content hashes pin. In the results they are told apart by the suffix <code>v0</code> and <code>v1</code>.</div></div><div class='card '><h2>Where a stress set would go</h2><p>The other case studies add a set of requests built to be unanswerable, so the escalation column measures something on ordinary days. Here the ordinary set already contains scenarios no method can make secure with the catalogue, a line with near-zero impedance cannot be restored by any action in it, so the escalation column has content without a separate set. A stress set is not planned.</p></div></div><div class='tab' id='tab-prompts'><div class='card '><h2>What the model receives, block by block</h2><p>Shown on one scenario, the IEEE-14 line contingency. Pick a method. Every fixed sentence is a file under <code>methods/</code>; the blocks built at run time (the request, the evidence, the catalogue) say which function produces them. The system prompt's hash is stamped on every run's config.</p><div style='margin:8px 0'><span class='chip' style="background:#2f5fd0;color:#fff">system · agent role and workflow</span> <span class='chip' style="background:#2f5fd0;color:#fff">system · role, no tools</span> <span class='chip' style="background:#6d4fc4;color:#fff">system · planner</span> <span class='chip' style="background:#6d4fc4;color:#fff">system · shared rules</span> <span class='chip' style="background:#0f8f84;color:#fff">system · answer contract</span> <span class='chip' style="background:#c99a06;color:#fff">user · the request</span> <span class='chip' style="background:#c99a06;color:#fff">user · evidence block (system data)</span> <span class='chip' style="background:#0f8f84;color:#fff">user · action catalogue as text</span> <span class='chip' style="background:#c0392b;color:#fff">user · reasoning instructions</span> <span class='chip' style="background:#0f8f84;color:#fff">tool schemas (function calling)</span> <span class='chip' style="background:#d53f3f;color:#fff">user · gate verdict on the retry</span></div><div style='margin-top:10px'><label>Method <select id='mth'><option value='rule_based'>rule_based</option><option value='llm_only_structured'>llm_only_structured</option><option value='llm_only_cot'>llm_only_cot</option><option value='plan_act_nogate'>plan_act_nogate</option><option value='react_nogate'>react_nogate</option><option value='griddebug' selected>griddebug</option></select></label></div></div><div class='card pm' data-mth='rule_based'><h2>rule_based <span class='muted'>runner: rule_based</span></h2><p class='muted'>The rule engine classifies the evidence and a fixed policy maps each triggered rule to actions; the power flow verifies after each one, inside the same budget as the agents. No language model. The conventional-automation row.</p><p>No language model, so no prompt. The rule engine reads the evidence and the policy calls the tools directly.</p></div><div class='card pm' data-mth='llm_only_structured'><h2>llm_only_structured <span class='muted'>runner: llm_only:structured</span></h2><p class='muted'>One call, no tools. The model reads the evidence block and the action catalogue as text, and writes the diagnosis, the list of actions and the final state it claims. The harness applies the actions once and runs the power flow to score them.</p><h3>System prompt</h3><div class='blk' style='border-left-color:#2f5fd0'><div class='blk-h'><span class='sw' style='background:#2f5fd0'></span><b>system · role, no tools</b><span class='src'>methods/_shared/llm_only_system_prompt.txt</span></div><pre>You are a power systems engineer. A power flow simulation of an IEEE test network has failed or produced limit violations. You receive the evidence collected from the solver and a catalogue of corrective actions, but you have no tools: you cannot run the power flow yourself.

Your job is to diagnose the initiating fault from the evidence and to write the list of corrective actions that would restore a secure operating point. The actions you list will be applied to the network in order, exactly as written, and the power flow will be run once afterwards to check the result. Choose actions and arguments from the catalogue only; an action outside it or with a missing argument is skipped.

State in final_state and status what you expect the network to look like after your actions. Be honest about uncertainty: if the evidence does not let you reach a secure point, say not_repaired or cannot_repair rather than claiming a repair you cannot verify.</pre></div><div class='blk' style='border-left-color:#6d4fc4'><div class='blk-h'><span class='sw' style='background:#6d4fc4'></span><b>system · shared rules</b><span class='src'>methods/_shared/common_rules.txt</span></div><pre>## Rules

- Bus, line, transformer, generator and load indices are the 0-based pandapower indices shown in the evidence and returned by the tools.
- Voltage limits are 0.95 to 1.05 p.u. on every bus. Thermal limit is 100 % loading on every line and transformer.
- A bus or branch that already violated a limit in the unmodified base network is not counted against you, and fixing it is not your job. Only violations the fault introduced, or that your actions introduce, count. The evidence lists both, and `check_voltage_violations` and `check_overloads` answer with `new_violations` / `new_overloads` first and the pre-existing ones separately: read the new ones.
- A secure operating point means: the power flow converges, no in-service load sits on an islanded bus, and there is no violation beyond those of the base network.
- Do not invent numbers. Every number you report must come from the evidence or from a tool output.
- If you cannot reach a secure operating point, say so: set status to not_repaired or cannot_repair and list what remains. A claim of repair that the solver contradicts is the worst possible outcome.</pre></div><div class='blk' style='border-left-color:#0f8f84'><div class='blk-h'><span class='sw' style='background:#0f8f84'></span><b>system · answer contract</b><span class='src'>methods/_shared/output_contract.txt</span></div><pre>## Output

Your final message must be one JSON object and nothing else, with exactly these fields:

{
  &quot;diagnosis&quot;: {
    &quot;fault_type&quot;: &quot;&lt;one of: none, load_increase, generation_loss, generation_excess, impedance_fault, islanding, voltage_setpoint, reactive_load, limit_derating, line_outage, trafo_outage&gt;&quot;,
    &quot;components&quot;: {&quot;&lt;element type: bus|line|trafo|gen|sgen|load|ext_grid&gt;&quot;: [&lt;indices&gt;]},
    &quot;explanation&quot;: &quot;&lt;one or two sentences: the initiating event, not the symptom&gt;&quot;
  },
  &quot;actions&quot;: [{&quot;tool&quot;: &quot;&lt;action tool name&gt;&quot;, &quot;args&quot;: {&lt;its arguments&gt;}}],
  &quot;final_state&quot;: {&quot;converged&quot;: &lt;true|false&gt;, &quot;n_new_violations&quot;: &lt;integer&gt;, &quot;islanded_load_buses&quot;: [&lt;bus indices&gt;]},
  &quot;status&quot;: &quot;&lt;repaired | not_repaired | cannot_repair&gt;&quot;,
  &quot;remaining_violations&quot;: [&quot;&lt;one string per remaining violation, e.g. &#x27;bus 12 at 0.93 p.u.&#x27; or &#x27;line 5 at 118 %&#x27;&gt;&quot;],
  &quot;summary&quot;: &quot;&lt;two or three sentences on what was wrong, what was done, and where the network stands&gt;&quot;
}

status is &quot;repaired&quot; only if the final power flow converged with zero new violations and no islanded load. Use &quot;not_repaired&quot; when you acted and violations remain, and &quot;cannot_repair&quot; when you found no action that helps or the budget ran out.

actions must be the actions that actually succeeded: list every one you took, in order, and none that errored or that you only considered.</pre></div><h3>User message</h3><div class='blk' style='border-left-color:#c99a06'><div class='blk-h'><span class='sw' style='background:#c99a06'></span><b>user · the request</b><span class='src'>evaluation/requests.py::request_text</span></div><pre>The AC power flow on the IEEE 14-bus system (case14) converged with 5 new limit violation(s). Diagnose the cause and restore a secure operating point: the power flow converges, no in-service load is on an islanded bus, every bus voltage is within [0.95, 1.05] p.u., and no line or transformer is above 100 % loading, apart from the violations the base network already has. Use only the actions available. Report the diagnosis, the actions taken, and the final state.</pre></div><div class='blk' style='border-left-color:#c99a06'><div class='blk-h'><span class='sw' style='background:#c99a06'></span><b>user · evidence block (system data)</b><span class='src'>solver/evidence.py::EvidenceReport.to_text + base violations</span></div><details><summary>show the 2,145 characters</summary><pre>============================================================
POWER FLOW EVIDENCE REPORT
============================================================

Convergence: YES

── INPUT: Load Demand ──
  Total active load (P):   259.0 MW
  Total reactive load (Q): 73.5 Mvar
  Number of in-service loads: 11
  Top loads by MW:
    Load 1 at bus 2: 94.2 MW, 19.0 Mvar
    Load 2 at bus 3: 47.8 MW, -3.9 Mvar
    Load 5 at bus 8: 29.5 MW, 16.6 Mvar
    Load 0 at bus 1: 21.7 MW, 12.7 Mvar
    Load 10 at bus 13: 14.9 MW, 5.0 Mvar
    Load 9 at bus 12: 13.5 MW, 5.8 Mvar
    Load 4 at bus 5: 11.2 MW, 7.5 Mvar
    Load 6 at bus 9: 9.0 MW, 5.8 Mvar

── INPUT: Generation Capacity ──
  Ext grid count:  1
  Generator count: 4 (in-service)
  Total gen capacity (P_max): 440.0 MW
    Gen 0 at bus 1: p_mw=40.0, in_service=True
    Gen 1 at bus 2: p_mw=0.0, in_service=True
    Gen 2 at bus 5: p_mw=0.0, in_service=True
    Gen 3 at bus 7: p_mw=0.0, in_service=True

── LOAD vs GENERATION COMPARISON ──
  Load/GenCapacity ratio: 0.59x
  Demand-supply gap: -181.0 MW

── RESULT: Bus Voltages (14 buses) ──
  Range: 0.9980 – 1.0900 pu
  Mean:  1.0394 pu
  Over-voltage (over bus-specific limit or default 1.05 pu): 2 buses
    Bus 5: 1.0700 pu (limit: 1.0600 pu)
    Bus 7: 1.0900 pu (limit: 1.0600 pu)

── RESULT: Line Loading (15 lines) ──
  Max loading: 624.9%
  Overloaded (&gt;100%): 5 lines
    Line 7: 111.6%
    Line 8: 201.9%
    Line 11: 144.2%
    Line 12: 142.3%
    Line 13: 624.9%

── RESULT: Power Balance ──
  Total generation: 273.4 MW, 84.9 Mvar
  Total load:       259.0 MW, 73.5 Mvar
  Mismatch:         14.38 MW, 11.38 Mvar

── Pandapower Diagnostics ──
  implausible_impedance_values: ISSUES FOUND
  invalid_values: ISSUES FOUND
============================================================

── SWITCHING STATE ──
  Elements out of service: line [9]

── BASE NETWORK (before the fault) ──
  The unmodified network already violates limits at 9 element(s); these do not count against the repair: bus 0, bus 5, bus 6, bus 7, bus 8, bus 9, bus 10, bus 11, bus 12
  New violations introduced by the fault: 5 (line 7, line 8, line 11, line 12, line 13)</pre></details></div><div class='blk' style='border-left-color:#0f8f84'><div class='blk-h'><span class='sw' style='background:#0f8f84'></span><b>user · action catalogue as text</b><span class='src'>solver/tools.py::catalogue_text</span></div><details><summary>show the 3,415 characters</summary><pre>### query tools
- get_network_summary(): Get high-level summary: bus count, line count, generators, loads, convergence status.
- get_bus_data(bus_ids: array): Get bus table (optional: list of bus indices to filter).
- get_line_data(line_ids: array): Get line table with from_bus, to_bus, in_service (optional: line indices).
- get_gen_data(gen_ids: array): Get generator table: bus, p_mw, in_service, max_p_mw (optional: gen indices).
- get_voltage_profile(): Get bus voltage magnitudes (vm_pu) and angles; only available if power flow converged.
- get_loading_profile(): Get line and transformer loading (percent); only available if power flow converged.
- get_power_balance(): Get total load P/Q, total generation P/Q, total active power loss (MW), and load/gen ratio.
- get_line_results(line_ids: array): Get power flow results for lines: p_from_mw, p_to_mw, q_from_mvar, q_to_mvar, pl_mw (losses), loading_percent. Only available if power flow converged.
- get_bus_results(bus_ids: array): Get power flow results for buses: vm_pu, va_degree, p_mw, q_mvar. Only available if power flow converged.

### simulation tools
- run_power_flow(): Run the AC power flow (Newton-Raphson) on the current network. Returns whether it converged. Run it after every change; the results tables are only valid for the network as it was at the last run.
- run_n1_contingency(line_index: integer, trafo_index: integer): What-if: take one line or one transformer out of service on a copy of the network, run the power flow there and report its violations. The current network is not changed. Pass line_index or trafo_index.

### diagnostic tools
- run_full_diagnostics(): Run pandapower network diagnostic (checks topology, indices, etc.). Returns dict of test names to results.
- check_overloads(threshold_percent: number): Check line and transformer loading above a threshold (default 100%). Returns overloaded elements.
- check_voltage_violations(v_min: number, v_max: number): Check bus voltages outside [v_min, v_max] pu (default 0.95–1.05). Returns under/over voltage buses.
- find_disconnected_areas(): Find buses not connected to the external grid (topology check).

### action tools
- adjust_generation(gen_index: integer (required), gen_type: string, p_mw_new: number, vm_pu_new: number): Redispatch: adjust a generator&#x27;s real power (p_mw) or voltage setpoint (vm_pu). Use to fix power imbalance or voltage issues.
- curtail_load(load_index: integer (required), scale_factor: number (required)): Curtail a single load by a scale factor (0.0–1.0). Use for targeted load shedding at critical buses.
- scale_all_loads(factor: number (required)): Global demand response: scale ALL loads by a factor (0.0–1.0). Use when system-wide generation is insufficient.
- switch_element(element_type: string (required), element_index: integer (required), in_service: boolean (required)): Toggle any element in/out of service. Use for topology switching (lines/trafos) or shedding loads/gens.
- add_shunt_compensation(bus_index: integer (required), q_mvar: number (required)): Add reactive shunt compensation (capacitor/reactor) at a bus for voltage control. Positive q_mvar = capacitive (raises voltage).
- adjust_voltage_setpoint(element_type: string (required), element_index: integer (required), vm_pu_new: number (required)): Set the voltage setpoint (vm_pu) of a generator or external grid. Use for reactive power / voltage control.</pre></details></div></div><div class='card pm' data-mth='llm_only_cot'><h2>llm_only_cot <span class='muted'>runner: llm_only:cot</span></h2><p class='muted'>The structured prompt plus one reasoning section asking the model to reason step by step before the answer. Identical to the row above in every other respect.</p><h3>System prompt</h3><div class='blk' style='border-left-color:#2f5fd0'><div class='blk-h'><span class='sw' style='background:#2f5fd0'></span><b>system · role, no tools</b><span class='src'>methods/_shared/llm_only_system_prompt.txt</span></div><pre>You are a power systems engineer. A power flow simulation of an IEEE test network has failed or produced limit violations. You receive the evidence collected from the solver and a catalogue of corrective actions, but you have no tools: you cannot run the power flow yourself.

Your job is to diagnose the initiating fault from the evidence and to write the list of corrective actions that would restore a secure operating point. The actions you list will be applied to the network in order, exactly as written, and the power flow will be run once afterwards to check the result. Choose actions and arguments from the catalogue only; an action outside it or with a missing argument is skipped.

State in final_state and status what you expect the network to look like after your actions. Be honest about uncertainty: if the evidence does not let you reach a secure point, say not_repaired or cannot_repair rather than claiming a repair you cannot verify.</pre></div><div class='blk' style='border-left-color:#6d4fc4'><div class='blk-h'><span class='sw' style='background:#6d4fc4'></span><b>system · shared rules</b><span class='src'>methods/_shared/common_rules.txt</span></div><pre>## Rules

- Bus, line, transformer, generator and load indices are the 0-based pandapower indices shown in the evidence and returned by the tools.
- Voltage limits are 0.95 to 1.05 p.u. on every bus. Thermal limit is 100 % loading on every line and transformer.
- A bus or branch that already violated a limit in the unmodified base network is not counted against you, and fixing it is not your job. Only violations the fault introduced, or that your actions introduce, count. The evidence lists both, and `check_voltage_violations` and `check_overloads` answer with `new_violations` / `new_overloads` first and the pre-existing ones separately: read the new ones.
- A secure operating point means: the power flow converges, no in-service load sits on an islanded bus, and there is no violation beyond those of the base network.
- Do not invent numbers. Every number you report must come from the evidence or from a tool output.
- If you cannot reach a secure operating point, say so: set status to not_repaired or cannot_repair and list what remains. A claim of repair that the solver contradicts is the worst possible outcome.</pre></div><div class='blk' style='border-left-color:#0f8f84'><div class='blk-h'><span class='sw' style='background:#0f8f84'></span><b>system · answer contract</b><span class='src'>methods/_shared/output_contract.txt</span></div><pre>## Output

Your final message must be one JSON object and nothing else, with exactly these fields:

{
  &quot;diagnosis&quot;: {
    &quot;fault_type&quot;: &quot;&lt;one of: none, load_increase, generation_loss, generation_excess, impedance_fault, islanding, voltage_setpoint, reactive_load, limit_derating, line_outage, trafo_outage&gt;&quot;,
    &quot;components&quot;: {&quot;&lt;element type: bus|line|trafo|gen|sgen|load|ext_grid&gt;&quot;: [&lt;indices&gt;]},
    &quot;explanation&quot;: &quot;&lt;one or two sentences: the initiating event, not the symptom&gt;&quot;
  },
  &quot;actions&quot;: [{&quot;tool&quot;: &quot;&lt;action tool name&gt;&quot;, &quot;args&quot;: {&lt;its arguments&gt;}}],
  &quot;final_state&quot;: {&quot;converged&quot;: &lt;true|false&gt;, &quot;n_new_violations&quot;: &lt;integer&gt;, &quot;islanded_load_buses&quot;: [&lt;bus indices&gt;]},
  &quot;status&quot;: &quot;&lt;repaired | not_repaired | cannot_repair&gt;&quot;,
  &quot;remaining_violations&quot;: [&quot;&lt;one string per remaining violation, e.g. &#x27;bus 12 at 0.93 p.u.&#x27; or &#x27;line 5 at 118 %&#x27;&gt;&quot;],
  &quot;summary&quot;: &quot;&lt;two or three sentences on what was wrong, what was done, and where the network stands&gt;&quot;
}

status is &quot;repaired&quot; only if the final power flow converged with zero new violations and no islanded load. Use &quot;not_repaired&quot; when you acted and violations remain, and &quot;cannot_repair&quot; when you found no action that helps or the budget ran out.

actions must be the actions that actually succeeded: list every one you took, in order, and none that errored or that you only considered.</pre></div><h3>User message</h3><div class='blk' style='border-left-color:#c99a06'><div class='blk-h'><span class='sw' style='background:#c99a06'></span><b>user · the request</b><span class='src'>evaluation/requests.py::request_text</span></div><pre>The AC power flow on the IEEE 14-bus system (case14) converged with 5 new limit violation(s). Diagnose the cause and restore a secure operating point: the power flow converges, no in-service load is on an islanded bus, every bus voltage is within [0.95, 1.05] p.u., and no line or transformer is above 100 % loading, apart from the violations the base network already has. Use only the actions available. Report the diagnosis, the actions taken, and the final state.</pre></div><div class='blk' style='border-left-color:#c99a06'><div class='blk-h'><span class='sw' style='background:#c99a06'></span><b>user · evidence block (system data)</b><span class='src'>solver/evidence.py::EvidenceReport.to_text + base violations</span></div><details><summary>show the 2,145 characters</summary><pre>============================================================
POWER FLOW EVIDENCE REPORT
============================================================

Convergence: YES

── INPUT: Load Demand ──
  Total active load (P):   259.0 MW
  Total reactive load (Q): 73.5 Mvar
  Number of in-service loads: 11
  Top loads by MW:
    Load 1 at bus 2: 94.2 MW, 19.0 Mvar
    Load 2 at bus 3: 47.8 MW, -3.9 Mvar
    Load 5 at bus 8: 29.5 MW, 16.6 Mvar
    Load 0 at bus 1: 21.7 MW, 12.7 Mvar
    Load 10 at bus 13: 14.9 MW, 5.0 Mvar
    Load 9 at bus 12: 13.5 MW, 5.8 Mvar
    Load 4 at bus 5: 11.2 MW, 7.5 Mvar
    Load 6 at bus 9: 9.0 MW, 5.8 Mvar

── INPUT: Generation Capacity ──
  Ext grid count:  1
  Generator count: 4 (in-service)
  Total gen capacity (P_max): 440.0 MW
    Gen 0 at bus 1: p_mw=40.0, in_service=True
    Gen 1 at bus 2: p_mw=0.0, in_service=True
    Gen 2 at bus 5: p_mw=0.0, in_service=True
    Gen 3 at bus 7: p_mw=0.0, in_service=True

── LOAD vs GENERATION COMPARISON ──
  Load/GenCapacity ratio: 0.59x
  Demand-supply gap: -181.0 MW

── RESULT: Bus Voltages (14 buses) ──
  Range: 0.9980 – 1.0900 pu
  Mean:  1.0394 pu
  Over-voltage (over bus-specific limit or default 1.05 pu): 2 buses
    Bus 5: 1.0700 pu (limit: 1.0600 pu)
    Bus 7: 1.0900 pu (limit: 1.0600 pu)

── RESULT: Line Loading (15 lines) ──
  Max loading: 624.9%
  Overloaded (&gt;100%): 5 lines
    Line 7: 111.6%
    Line 8: 201.9%
    Line 11: 144.2%
    Line 12: 142.3%
    Line 13: 624.9%

── RESULT: Power Balance ──
  Total generation: 273.4 MW, 84.9 Mvar
  Total load:       259.0 MW, 73.5 Mvar
  Mismatch:         14.38 MW, 11.38 Mvar

── Pandapower Diagnostics ──
  implausible_impedance_values: ISSUES FOUND
  invalid_values: ISSUES FOUND
============================================================

── SWITCHING STATE ──
  Elements out of service: line [9]

── BASE NETWORK (before the fault) ──
  The unmodified network already violates limits at 9 element(s); these do not count against the repair: bus 0, bus 5, bus 6, bus 7, bus 8, bus 9, bus 10, bus 11, bus 12
  New violations introduced by the fault: 5 (line 7, line 8, line 11, line 12, line 13)</pre></details></div><div class='blk' style='border-left-color:#0f8f84'><div class='blk-h'><span class='sw' style='background:#0f8f84'></span><b>user · action catalogue as text</b><span class='src'>solver/tools.py::catalogue_text</span></div><details><summary>show the 3,415 characters</summary><pre>### query tools
- get_network_summary(): Get high-level summary: bus count, line count, generators, loads, convergence status.
- get_bus_data(bus_ids: array): Get bus table (optional: list of bus indices to filter).
- get_line_data(line_ids: array): Get line table with from_bus, to_bus, in_service (optional: line indices).
- get_gen_data(gen_ids: array): Get generator table: bus, p_mw, in_service, max_p_mw (optional: gen indices).
- get_voltage_profile(): Get bus voltage magnitudes (vm_pu) and angles; only available if power flow converged.
- get_loading_profile(): Get line and transformer loading (percent); only available if power flow converged.
- get_power_balance(): Get total load P/Q, total generation P/Q, total active power loss (MW), and load/gen ratio.
- get_line_results(line_ids: array): Get power flow results for lines: p_from_mw, p_to_mw, q_from_mvar, q_to_mvar, pl_mw (losses), loading_percent. Only available if power flow converged.
- get_bus_results(bus_ids: array): Get power flow results for buses: vm_pu, va_degree, p_mw, q_mvar. Only available if power flow converged.

### simulation tools
- run_power_flow(): Run the AC power flow (Newton-Raphson) on the current network. Returns whether it converged. Run it after every change; the results tables are only valid for the network as it was at the last run.
- run_n1_contingency(line_index: integer, trafo_index: integer): What-if: take one line or one transformer out of service on a copy of the network, run the power flow there and report its violations. The current network is not changed. Pass line_index or trafo_index.

### diagnostic tools
- run_full_diagnostics(): Run pandapower network diagnostic (checks topology, indices, etc.). Returns dict of test names to results.
- check_overloads(threshold_percent: number): Check line and transformer loading above a threshold (default 100%). Returns overloaded elements.
- check_voltage_violations(v_min: number, v_max: number): Check bus voltages outside [v_min, v_max] pu (default 0.95–1.05). Returns under/over voltage buses.
- find_disconnected_areas(): Find buses not connected to the external grid (topology check).

### action tools
- adjust_generation(gen_index: integer (required), gen_type: string, p_mw_new: number, vm_pu_new: number): Redispatch: adjust a generator&#x27;s real power (p_mw) or voltage setpoint (vm_pu). Use to fix power imbalance or voltage issues.
- curtail_load(load_index: integer (required), scale_factor: number (required)): Curtail a single load by a scale factor (0.0–1.0). Use for targeted load shedding at critical buses.
- scale_all_loads(factor: number (required)): Global demand response: scale ALL loads by a factor (0.0–1.0). Use when system-wide generation is insufficient.
- switch_element(element_type: string (required), element_index: integer (required), in_service: boolean (required)): Toggle any element in/out of service. Use for topology switching (lines/trafos) or shedding loads/gens.
- add_shunt_compensation(bus_index: integer (required), q_mvar: number (required)): Add reactive shunt compensation (capacitor/reactor) at a bus for voltage control. Positive q_mvar = capacitive (raises voltage).
- adjust_voltage_setpoint(element_type: string (required), element_index: integer (required), vm_pu_new: number (required)): Set the voltage setpoint (vm_pu) of a generator or external grid. Use for reactive power / voltage control.</pre></details></div><div class='blk' style='border-left-color:#c0392b'><div class='blk-h'><span class='sw' style='background:#c0392b'></span><b>user · reasoning instructions</b><span class='src'>methods/llm_only_cot/reasoning_section.txt</span></div><pre>## Reasoning

Before the JSON, reason step by step in plain text: (1) what the evidence says about convergence, voltages, loadings and islands; (2) which initiating event explains all of it; (3) which actions address that event and in what order; (4) what state you expect afterwards and whether a secure point is reachable. Then write the JSON object on its own, after the line `FINAL ANSWER:`.</pre></div></div><div class='card pm' data-mth='plan_act_nogate'><h2>plan_act_nogate <span class='muted'>runner: plan_act_nogate</span></h2><p class='muted'>One planning call emits the whole sequence of tool calls; the harness executes it in order without feedback; one answer call writes the answer from the results. Solver access without iteration.</p><h3>Planner system prompt (first call)</h3><div class='blk' style='border-left-color:#6d4fc4'><div class='blk-h'><span class='sw' style='background:#6d4fc4'></span><b>system · planner</b><span class='src'>methods/plan_act_nogate/plan_system_prompt.txt</span></div><pre>You are a power systems engineer planning the repair of a pandapower model of an IEEE test network whose power flow has failed or produced limit violations. You will not see any tool result while planning: write the whole sequence of tool calls now, in order, and it will be executed exactly as written. After execution you will receive every result and write the final answer.

Plan from the evidence: diagnose the initiating event, then list the actions that address it, then the checks. Include run_power_flow after the last action, followed by check_voltage_violations, check_overloads and find_disconnected_areas, so that the results you receive describe the repaired network. Query tools may be included before the actions if you need data the evidence does not give.

Reply with one JSON object and nothing else:
{&quot;diagnosis&quot;: &quot;&lt;one sentence&gt;&quot;, &quot;plan&quot;: [{&quot;tool&quot;: &quot;&lt;tool name&gt;&quot;, &quot;args&quot;: {&lt;arguments&gt;}}]}</pre></div><div class='blk' style='border-left-color:#6d4fc4'><div class='blk-h'><span class='sw' style='background:#6d4fc4'></span><b>system · shared rules</b><span class='src'>methods/_shared/common_rules.txt</span></div><pre>## Rules

- Bus, line, transformer, generator and load indices are the 0-based pandapower indices shown in the evidence and returned by the tools.
- Voltage limits are 0.95 to 1.05 p.u. on every bus. Thermal limit is 100 % loading on every line and transformer.
- A bus or branch that already violated a limit in the unmodified base network is not counted against you, and fixing it is not your job. Only violations the fault introduced, or that your actions introduce, count. The evidence lists both, and `check_voltage_violations` and `check_overloads` answer with `new_violations` / `new_overloads` first and the pre-existing ones separately: read the new ones.
- A secure operating point means: the power flow converges, no in-service load sits on an islanded bus, and there is no violation beyond those of the base network.
- Do not invent numbers. Every number you report must come from the evidence or from a tool output.
- If you cannot reach a secure operating point, say so: set status to not_repaired or cannot_repair and list what remains. A claim of repair that the solver contradicts is the worst possible outcome.</pre></div><div class='blk' style='border-left-color:#0f8f84'><div class='blk-h'><span class='sw' style='background:#0f8f84'></span><b>user · action catalogue as text</b><span class='src'>solver/tools.py::catalogue_text</span></div><details><summary>show the 3,415 characters</summary><pre>### query tools
- get_network_summary(): Get high-level summary: bus count, line count, generators, loads, convergence status.
- get_bus_data(bus_ids: array): Get bus table (optional: list of bus indices to filter).
- get_line_data(line_ids: array): Get line table with from_bus, to_bus, in_service (optional: line indices).
- get_gen_data(gen_ids: array): Get generator table: bus, p_mw, in_service, max_p_mw (optional: gen indices).
- get_voltage_profile(): Get bus voltage magnitudes (vm_pu) and angles; only available if power flow converged.
- get_loading_profile(): Get line and transformer loading (percent); only available if power flow converged.
- get_power_balance(): Get total load P/Q, total generation P/Q, total active power loss (MW), and load/gen ratio.
- get_line_results(line_ids: array): Get power flow results for lines: p_from_mw, p_to_mw, q_from_mvar, q_to_mvar, pl_mw (losses), loading_percent. Only available if power flow converged.
- get_bus_results(bus_ids: array): Get power flow results for buses: vm_pu, va_degree, p_mw, q_mvar. Only available if power flow converged.

### simulation tools
- run_power_flow(): Run the AC power flow (Newton-Raphson) on the current network. Returns whether it converged. Run it after every change; the results tables are only valid for the network as it was at the last run.
- run_n1_contingency(line_index: integer, trafo_index: integer): What-if: take one line or one transformer out of service on a copy of the network, run the power flow there and report its violations. The current network is not changed. Pass line_index or trafo_index.

### diagnostic tools
- run_full_diagnostics(): Run pandapower network diagnostic (checks topology, indices, etc.). Returns dict of test names to results.
- check_overloads(threshold_percent: number): Check line and transformer loading above a threshold (default 100%). Returns overloaded elements.
- check_voltage_violations(v_min: number, v_max: number): Check bus voltages outside [v_min, v_max] pu (default 0.95–1.05). Returns under/over voltage buses.
- find_disconnected_areas(): Find buses not connected to the external grid (topology check).

### action tools
- adjust_generation(gen_index: integer (required), gen_type: string, p_mw_new: number, vm_pu_new: number): Redispatch: adjust a generator&#x27;s real power (p_mw) or voltage setpoint (vm_pu). Use to fix power imbalance or voltage issues.
- curtail_load(load_index: integer (required), scale_factor: number (required)): Curtail a single load by a scale factor (0.0–1.0). Use for targeted load shedding at critical buses.
- scale_all_loads(factor: number (required)): Global demand response: scale ALL loads by a factor (0.0–1.0). Use when system-wide generation is insufficient.
- switch_element(element_type: string (required), element_index: integer (required), in_service: boolean (required)): Toggle any element in/out of service. Use for topology switching (lines/trafos) or shedding loads/gens.
- add_shunt_compensation(bus_index: integer (required), q_mvar: number (required)): Add reactive shunt compensation (capacitor/reactor) at a bus for voltage control. Positive q_mvar = capacitive (raises voltage).
- adjust_voltage_setpoint(element_type: string (required), element_index: integer (required), vm_pu_new: number (required)): Set the voltage setpoint (vm_pu) of a generator or external grid. Use for reactive power / voltage control.</pre></details></div><h3>Answer system prompt (second call)</h3><div class='blk' style='border-left-color:#2f5fd0'><div class='blk-h'><span class='sw' style='background:#2f5fd0'></span><b>system · agent role and workflow</b><span class='src'>methods/_shared/agent_system_prompt.txt</span></div><pre>You are a power systems engineer with tool access to a pandapower model of an IEEE test network whose power flow has failed or produced limit violations. You diagnose the initiating fault and repair the network with the tools.

How to work:
1. Before calling anything, say in one or two sentences what the initiating fault is, from the evidence alone: a line out of service, loads scaled up, generators lost, a voltage setpoint raised, a line de-rated. That is the diagnosis you will report, and acting will not improve it. Voltage and thermal violations are the symptoms, not the fault.
2. Read the evidence before you query. It already gives convergence, the violating buses and branches, the islanded buses, which elements are out of service, and the load and generation totals. Use the query tools only for what it does not give you.
3. Act with the action tools, then run_power_flow, then check_voltage_violations, check_overloads and find_disconnected_areas.
4. Stop and write the answer as soon as the checks report n_new_violations = 0, n_new_overloads = 0 and no islanded bus carrying load. That network is secure and there is nothing left to repair; every further action can only make it worse. The buses and branches listed under pre_existing_in_base were already outside their limits before the fault and are not yours to fix.
5. Prefer the smallest action that addresses the initiating event over many small adjustments. Do not repeat an action that did not help, and if two attempts have not improved the state, stop and report what remains.
6. Every number in your final answer must come from a tool output produced after your last action. If your last tool call was an action, run the power flow and the checks again before answering.
7. When you cannot reach a secure network, say so: status not_repaired or cannot_repair, with the violations that remain. That is a better answer than a repair claim the solver will contradict.</pre></div><div class='blk' style='border-left-color:#6d4fc4'><div class='blk-h'><span class='sw' style='background:#6d4fc4'></span><b>system · shared rules</b><span class='src'>methods/_shared/common_rules.txt</span></div><pre>## Rules

- Bus, line, transformer, generator and load indices are the 0-based pandapower indices shown in the evidence and returned by the tools.
- Voltage limits are 0.95 to 1.05 p.u. on every bus. Thermal limit is 100 % loading on every line and transformer.
- A bus or branch that already violated a limit in the unmodified base network is not counted against you, and fixing it is not your job. Only violations the fault introduced, or that your actions introduce, count. The evidence lists both, and `check_voltage_violations` and `check_overloads` answer with `new_violations` / `new_overloads` first and the pre-existing ones separately: read the new ones.
- A secure operating point means: the power flow converges, no in-service load sits on an islanded bus, and there is no violation beyond those of the base network.
- Do not invent numbers. Every number you report must come from the evidence or from a tool output.
- If you cannot reach a secure operating point, say so: set status to not_repaired or cannot_repair and list what remains. A claim of repair that the solver contradicts is the worst possible outcome.</pre></div><div class='blk' style='border-left-color:#0f8f84'><div class='blk-h'><span class='sw' style='background:#0f8f84'></span><b>system · answer contract</b><span class='src'>methods/_shared/output_contract.txt</span></div><pre>## Output

Your final message must be one JSON object and nothing else, with exactly these fields:

{
  &quot;diagnosis&quot;: {
    &quot;fault_type&quot;: &quot;&lt;one of: none, load_increase, generation_loss, generation_excess, impedance_fault, islanding, voltage_setpoint, reactive_load, limit_derating, line_outage, trafo_outage&gt;&quot;,
    &quot;components&quot;: {&quot;&lt;element type: bus|line|trafo|gen|sgen|load|ext_grid&gt;&quot;: [&lt;indices&gt;]},
    &quot;explanation&quot;: &quot;&lt;one or two sentences: the initiating event, not the symptom&gt;&quot;
  },
  &quot;actions&quot;: [{&quot;tool&quot;: &quot;&lt;action tool name&gt;&quot;, &quot;args&quot;: {&lt;its arguments&gt;}}],
  &quot;final_state&quot;: {&quot;converged&quot;: &lt;true|false&gt;, &quot;n_new_violations&quot;: &lt;integer&gt;, &quot;islanded_load_buses&quot;: [&lt;bus indices&gt;]},
  &quot;status&quot;: &quot;&lt;repaired | not_repaired | cannot_repair&gt;&quot;,
  &quot;remaining_violations&quot;: [&quot;&lt;one string per remaining violation, e.g. &#x27;bus 12 at 0.93 p.u.&#x27; or &#x27;line 5 at 118 %&#x27;&gt;&quot;],
  &quot;summary&quot;: &quot;&lt;two or three sentences on what was wrong, what was done, and where the network stands&gt;&quot;
}

status is &quot;repaired&quot; only if the final power flow converged with zero new violations and no islanded load. Use &quot;not_repaired&quot; when you acted and violations remain, and &quot;cannot_repair&quot; when you found no action that helps or the budget ran out.

actions must be the actions that actually succeeded: list every one you took, in order, and none that errored or that you only considered.</pre></div><h3>User message</h3><div class='blk' style='border-left-color:#c99a06'><div class='blk-h'><span class='sw' style='background:#c99a06'></span><b>user · the request</b><span class='src'>evaluation/requests.py::request_text</span></div><pre>The AC power flow on the IEEE 14-bus system (case14) converged with 5 new limit violation(s). Diagnose the cause and restore a secure operating point: the power flow converges, no in-service load is on an islanded bus, every bus voltage is within [0.95, 1.05] p.u., and no line or transformer is above 100 % loading, apart from the violations the base network already has. Use only the actions available. Report the diagnosis, the actions taken, and the final state.</pre></div><div class='blk' style='border-left-color:#c99a06'><div class='blk-h'><span class='sw' style='background:#c99a06'></span><b>user · evidence block (system data)</b><span class='src'>solver/evidence.py::EvidenceReport.to_text + base violations</span></div><details><summary>show the 2,145 characters</summary><pre>============================================================
POWER FLOW EVIDENCE REPORT
============================================================

Convergence: YES

── INPUT: Load Demand ──
  Total active load (P):   259.0 MW
  Total reactive load (Q): 73.5 Mvar
  Number of in-service loads: 11
  Top loads by MW:
    Load 1 at bus 2: 94.2 MW, 19.0 Mvar
    Load 2 at bus 3: 47.8 MW, -3.9 Mvar
    Load 5 at bus 8: 29.5 MW, 16.6 Mvar
    Load 0 at bus 1: 21.7 MW, 12.7 Mvar
    Load 10 at bus 13: 14.9 MW, 5.0 Mvar
    Load 9 at bus 12: 13.5 MW, 5.8 Mvar
    Load 4 at bus 5: 11.2 MW, 7.5 Mvar
    Load 6 at bus 9: 9.0 MW, 5.8 Mvar

── INPUT: Generation Capacity ──
  Ext grid count:  1
  Generator count: 4 (in-service)
  Total gen capacity (P_max): 440.0 MW
    Gen 0 at bus 1: p_mw=40.0, in_service=True
    Gen 1 at bus 2: p_mw=0.0, in_service=True
    Gen 2 at bus 5: p_mw=0.0, in_service=True
    Gen 3 at bus 7: p_mw=0.0, in_service=True

── LOAD vs GENERATION COMPARISON ──
  Load/GenCapacity ratio: 0.59x
  Demand-supply gap: -181.0 MW

── RESULT: Bus Voltages (14 buses) ──
  Range: 0.9980 – 1.0900 pu
  Mean:  1.0394 pu
  Over-voltage (over bus-specific limit or default 1.05 pu): 2 buses
    Bus 5: 1.0700 pu (limit: 1.0600 pu)
    Bus 7: 1.0900 pu (limit: 1.0600 pu)

── RESULT: Line Loading (15 lines) ──
  Max loading: 624.9%
  Overloaded (&gt;100%): 5 lines
    Line 7: 111.6%
    Line 8: 201.9%
    Line 11: 144.2%
    Line 12: 142.3%
    Line 13: 624.9%

── RESULT: Power Balance ──
  Total generation: 273.4 MW, 84.9 Mvar
  Total load:       259.0 MW, 73.5 Mvar
  Mismatch:         14.38 MW, 11.38 Mvar

── Pandapower Diagnostics ──
  implausible_impedance_values: ISSUES FOUND
  invalid_values: ISSUES FOUND
============================================================

── SWITCHING STATE ──
  Elements out of service: line [9]

── BASE NETWORK (before the fault) ──
  The unmodified network already violates limits at 9 element(s); these do not count against the repair: bus 0, bus 5, bus 6, bus 7, bus 8, bus 9, bus 10, bus 11, bus 12
  New violations introduced by the fault: 5 (line 7, line 8, line 11, line 12, line 13)</pre></details></div><div class='blk' style='border-left-color:#0f8f84'><div class='blk-h'><span class='sw' style='background:#0f8f84'></span><b>tool schemas (function calling)</b><span class='src'>solver/tools.py::openai_schemas</span></div><details><summary>show the 9,874 characters</summary><pre>[
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_network_summary&quot;,
   &quot;description&quot;: &quot;Get high-level summary: bus count, line count, generators, loads, convergence status.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_bus_data&quot;,
   &quot;description&quot;: &quot;Get bus table (optional: list of bus indices to filter).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;bus_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of bus indices; if omitted returns all buses.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_line_data&quot;,
   &quot;description&quot;: &quot;Get line table with from_bus, to_bus, in_service (optional: line indices).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;line_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of line indices; if omitted returns all lines.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_gen_data&quot;,
   &quot;description&quot;: &quot;Get generator table: bus, p_mw, in_service, max_p_mw (optional: gen indices).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;gen_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of generator indices; if omitted returns all.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_voltage_profile&quot;,
   &quot;description&quot;: &quot;Get bus voltage magnitudes (vm_pu) and angles; only available if power flow converged.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_loading_profile&quot;,
   &quot;description&quot;: &quot;Get line and transformer loading (percent); only available if power flow converged.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_power_balance&quot;,
   &quot;description&quot;: &quot;Get total load P/Q, total generation P/Q, total active power loss (MW), and load/gen ratio.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_line_results&quot;,
   &quot;description&quot;: &quot;Get power flow results for lines: p_from_mw, p_to_mw, q_from_mvar, q_to_mvar, pl_mw (losses), loading_percent. Only available if power flow converged.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;line_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of line indices; if omitted returns all lines.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_bus_results&quot;,
   &quot;description&quot;: &quot;Get power flow results for buses: vm_pu, va_degree, p_mw, q_mvar. Only available if power flow converged.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;bus_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of bus indices; if omitted returns all buses.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;run_power_flow&quot;,
   &quot;description&quot;: &quot;Run the AC power flow (Newton-Raphson) on the current network. Returns whether it converged. Run it after every change; the results tables are only valid for the network as it was at the last run.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;run_n1_contingency&quot;,
   &quot;description&quot;: &quot;What-if: take one line or one transformer out of service on a copy of the network, run the power flow there and report its violations. The current network is not changed. Pass line_index or trafo_index.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;line_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Line index to take out of service on the copy.&quot;
     },
     &quot;trafo_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Transformer index to take out of service on the copy.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;run_full_diagnostics&quot;,
   &quot;description&quot;: &quot;Run pandapower network diagnostic (checks topology, indices, etc.). Returns dict of test names to results.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;check_overloads&quot;,
   &quot;description&quot;: &quot;Check line and transformer loading above a threshold (default 100%). Returns overloaded elements.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;threshold_percent&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Loading threshold in percent (default 100).&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;check_voltage_violations&quot;,
   &quot;description&quot;: &quot;Check bus voltages outside [v_min, v_max] pu (default 0.95\u20131.05). Returns under/over voltage buses.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;v_min&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Minimum voltage pu (default 0.95).&quot;
     },
     &quot;v_max&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Maximum voltage pu (default 1.05).&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;find_disconnected_areas&quot;,
   &quot;description&quot;: &quot;Find buses not connected to the external grid (topology check).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;adjust_generation&quot;,
   &quot;description&quot;: &quot;Redispatch: adjust a generator&#x27;s real power (p_mw) or voltage setpoint (vm_pu). Use to fix power imbalance or voltage issues.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;gen_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Index in the generator dataframe.&quot;
     },
     &quot;gen_type&quot;: {
      &quot;type&quot;: &quot;string&quot;,
      &quot;description&quot;: &quot;&#x27;gen&#x27;, &#x27;sgen&#x27;, or &#x27;ext_grid&#x27;. Default &#x27;gen&#x27;.&quot;
     },
     &quot;p_mw_new&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;New real power setpoint in MW (optional).&quot;
     },
     &quot;vm_pu_new&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;New voltage setpoint in p.u. (optional).&quot;
     }
    },
    &quot;required&quot;: [
     &quot;gen_index&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;curtail_load&quot;,
   &quot;description&quot;: &quot;Curtail a single load by a scale factor (0.0\u20131.0). Use for targeted load shedding at critical buses.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;load_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Index in net.load.&quot;
     },
     &quot;scale_factor&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Multiplier (e.g. 0.5 = 50% of original). 0.0 sheds completely.&quot;
     }
    },
    &quot;required&quot;: [
     &quot;load_index&quot;,
     &quot;scale_factor&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;scale_all_loads&quot;,
   &quot;description&quot;: &quot;Global demand response: scale ALL loads by a factor (0.0\u20131.0). Use when system-wide generation is insufficient.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;factor&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Global multiplier (e.g. 0.8 = reduce all loads to 80%).&quot;
     }
    },
    &quot;required&quot;: [
     &quot;factor&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;switch_element&quot;,
   &quot;description&quot;: &quot;Toggle any element in/out of service. Use for topology switching (lines/trafos) or shedding loads/gens.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;element_type&quot;: {
      &quot;type&quot;: &quot;string&quot;,
      &quot;description&quot;: &quot;One of &#x27;line&#x27;, &#x27;trafo&#x27;, &#x27;gen&#x27;, &#x27;sgen&#x27;, &#x27;load&#x27;, &#x27;shunt&#x27;.&quot;
     },
     &quot;element_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Index in the respective dataframe.&quot;
     },
     &quot;in_service&quot;: {
      &quot;type&quot;: &quot;boolean&quot;,
      &quot;description&quot;: &quot;True to connect, False to disconnect.&quot;
     }
    },
    &quot;required&quot;: [
     &quot;element_type&quot;,
     &quot;element_index&quot;,
     &quot;in_service&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;add_shunt_compensation&quot;,
   &quot;description&quot;: &quot;Add reactive shunt compensation (capacitor/reactor) at a bus for voltage control. Positive q_mvar = capacitive (raises voltage).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;bus_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Bus index where shunt is added.&quot;
     },
     &quot;q_mvar&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Reactive power in Mvar. Positive=capacitive (raises V), negative=inductive (lowers V).&quot;
     }
    },
    &quot;required&quot;: [
     &quot;bus_index&quot;,
     &quot;q_mvar&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;adjust_voltage_setpoint&quot;,
   &quot;description&quot;: &quot;Set the voltage setpoint (vm_pu) of a generator or external grid. Use for reactive power / voltage control.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;element_type&quot;: {
      &quot;type&quot;: &quot;string&quot;,
      &quot;description&quot;: &quot;&#x27;gen&#x27; or &#x27;ext_grid&#x27;.&quot;
     },
     &quot;element_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Index in the respective dataframe.&quot;
     },
     &quot;vm_pu_new&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;New voltage magnitude setpoint in p.u. (e.g. 1.02).&quot;
     }
    },
    &quot;required&quot;: [
     &quot;element_type&quot;,
     &quot;element_index&quot;,
     &quot;vm_pu_new&quot;
    ]
   }
  }
 }
]</pre></details></div></div><div class='card pm' data-mth='react_nogate'><h2>react_nogate <span class='muted'>runner: react_nogate</span></h2><p class='muted'>Tool call, observation, repeat, inside the round budget. The model sees every tool output and decides the next call; nothing checks the answer before it is surfaced. The original GridDebugAgent loop without the gate.</p><h3>System prompt</h3><div class='blk' style='border-left-color:#2f5fd0'><div class='blk-h'><span class='sw' style='background:#2f5fd0'></span><b>system · agent role and workflow</b><span class='src'>methods/_shared/agent_system_prompt.txt</span></div><pre>You are a power systems engineer with tool access to a pandapower model of an IEEE test network whose power flow has failed or produced limit violations. You diagnose the initiating fault and repair the network with the tools.

How to work:
1. Before calling anything, say in one or two sentences what the initiating fault is, from the evidence alone: a line out of service, loads scaled up, generators lost, a voltage setpoint raised, a line de-rated. That is the diagnosis you will report, and acting will not improve it. Voltage and thermal violations are the symptoms, not the fault.
2. Read the evidence before you query. It already gives convergence, the violating buses and branches, the islanded buses, which elements are out of service, and the load and generation totals. Use the query tools only for what it does not give you.
3. Act with the action tools, then run_power_flow, then check_voltage_violations, check_overloads and find_disconnected_areas.
4. Stop and write the answer as soon as the checks report n_new_violations = 0, n_new_overloads = 0 and no islanded bus carrying load. That network is secure and there is nothing left to repair; every further action can only make it worse. The buses and branches listed under pre_existing_in_base were already outside their limits before the fault and are not yours to fix.
5. Prefer the smallest action that addresses the initiating event over many small adjustments. Do not repeat an action that did not help, and if two attempts have not improved the state, stop and report what remains.
6. Every number in your final answer must come from a tool output produced after your last action. If your last tool call was an action, run the power flow and the checks again before answering.
7. When you cannot reach a secure network, say so: status not_repaired or cannot_repair, with the violations that remain. That is a better answer than a repair claim the solver will contradict.</pre></div><div class='blk' style='border-left-color:#6d4fc4'><div class='blk-h'><span class='sw' style='background:#6d4fc4'></span><b>system · shared rules</b><span class='src'>methods/_shared/common_rules.txt</span></div><pre>## Rules

- Bus, line, transformer, generator and load indices are the 0-based pandapower indices shown in the evidence and returned by the tools.
- Voltage limits are 0.95 to 1.05 p.u. on every bus. Thermal limit is 100 % loading on every line and transformer.
- A bus or branch that already violated a limit in the unmodified base network is not counted against you, and fixing it is not your job. Only violations the fault introduced, or that your actions introduce, count. The evidence lists both, and `check_voltage_violations` and `check_overloads` answer with `new_violations` / `new_overloads` first and the pre-existing ones separately: read the new ones.
- A secure operating point means: the power flow converges, no in-service load sits on an islanded bus, and there is no violation beyond those of the base network.
- Do not invent numbers. Every number you report must come from the evidence or from a tool output.
- If you cannot reach a secure operating point, say so: set status to not_repaired or cannot_repair and list what remains. A claim of repair that the solver contradicts is the worst possible outcome.</pre></div><div class='blk' style='border-left-color:#0f8f84'><div class='blk-h'><span class='sw' style='background:#0f8f84'></span><b>system · answer contract</b><span class='src'>methods/_shared/output_contract.txt</span></div><pre>## Output

Your final message must be one JSON object and nothing else, with exactly these fields:

{
  &quot;diagnosis&quot;: {
    &quot;fault_type&quot;: &quot;&lt;one of: none, load_increase, generation_loss, generation_excess, impedance_fault, islanding, voltage_setpoint, reactive_load, limit_derating, line_outage, trafo_outage&gt;&quot;,
    &quot;components&quot;: {&quot;&lt;element type: bus|line|trafo|gen|sgen|load|ext_grid&gt;&quot;: [&lt;indices&gt;]},
    &quot;explanation&quot;: &quot;&lt;one or two sentences: the initiating event, not the symptom&gt;&quot;
  },
  &quot;actions&quot;: [{&quot;tool&quot;: &quot;&lt;action tool name&gt;&quot;, &quot;args&quot;: {&lt;its arguments&gt;}}],
  &quot;final_state&quot;: {&quot;converged&quot;: &lt;true|false&gt;, &quot;n_new_violations&quot;: &lt;integer&gt;, &quot;islanded_load_buses&quot;: [&lt;bus indices&gt;]},
  &quot;status&quot;: &quot;&lt;repaired | not_repaired | cannot_repair&gt;&quot;,
  &quot;remaining_violations&quot;: [&quot;&lt;one string per remaining violation, e.g. &#x27;bus 12 at 0.93 p.u.&#x27; or &#x27;line 5 at 118 %&#x27;&gt;&quot;],
  &quot;summary&quot;: &quot;&lt;two or three sentences on what was wrong, what was done, and where the network stands&gt;&quot;
}

status is &quot;repaired&quot; only if the final power flow converged with zero new violations and no islanded load. Use &quot;not_repaired&quot; when you acted and violations remain, and &quot;cannot_repair&quot; when you found no action that helps or the budget ran out.

actions must be the actions that actually succeeded: list every one you took, in order, and none that errored or that you only considered.</pre></div><h3>User message</h3><div class='blk' style='border-left-color:#c99a06'><div class='blk-h'><span class='sw' style='background:#c99a06'></span><b>user · the request</b><span class='src'>evaluation/requests.py::request_text</span></div><pre>The AC power flow on the IEEE 14-bus system (case14) converged with 5 new limit violation(s). Diagnose the cause and restore a secure operating point: the power flow converges, no in-service load is on an islanded bus, every bus voltage is within [0.95, 1.05] p.u., and no line or transformer is above 100 % loading, apart from the violations the base network already has. Use only the actions available. Report the diagnosis, the actions taken, and the final state.</pre></div><div class='blk' style='border-left-color:#c99a06'><div class='blk-h'><span class='sw' style='background:#c99a06'></span><b>user · evidence block (system data)</b><span class='src'>solver/evidence.py::EvidenceReport.to_text + base violations</span></div><details><summary>show the 2,145 characters</summary><pre>============================================================
POWER FLOW EVIDENCE REPORT
============================================================

Convergence: YES

── INPUT: Load Demand ──
  Total active load (P):   259.0 MW
  Total reactive load (Q): 73.5 Mvar
  Number of in-service loads: 11
  Top loads by MW:
    Load 1 at bus 2: 94.2 MW, 19.0 Mvar
    Load 2 at bus 3: 47.8 MW, -3.9 Mvar
    Load 5 at bus 8: 29.5 MW, 16.6 Mvar
    Load 0 at bus 1: 21.7 MW, 12.7 Mvar
    Load 10 at bus 13: 14.9 MW, 5.0 Mvar
    Load 9 at bus 12: 13.5 MW, 5.8 Mvar
    Load 4 at bus 5: 11.2 MW, 7.5 Mvar
    Load 6 at bus 9: 9.0 MW, 5.8 Mvar

── INPUT: Generation Capacity ──
  Ext grid count:  1
  Generator count: 4 (in-service)
  Total gen capacity (P_max): 440.0 MW
    Gen 0 at bus 1: p_mw=40.0, in_service=True
    Gen 1 at bus 2: p_mw=0.0, in_service=True
    Gen 2 at bus 5: p_mw=0.0, in_service=True
    Gen 3 at bus 7: p_mw=0.0, in_service=True

── LOAD vs GENERATION COMPARISON ──
  Load/GenCapacity ratio: 0.59x
  Demand-supply gap: -181.0 MW

── RESULT: Bus Voltages (14 buses) ──
  Range: 0.9980 – 1.0900 pu
  Mean:  1.0394 pu
  Over-voltage (over bus-specific limit or default 1.05 pu): 2 buses
    Bus 5: 1.0700 pu (limit: 1.0600 pu)
    Bus 7: 1.0900 pu (limit: 1.0600 pu)

── RESULT: Line Loading (15 lines) ──
  Max loading: 624.9%
  Overloaded (&gt;100%): 5 lines
    Line 7: 111.6%
    Line 8: 201.9%
    Line 11: 144.2%
    Line 12: 142.3%
    Line 13: 624.9%

── RESULT: Power Balance ──
  Total generation: 273.4 MW, 84.9 Mvar
  Total load:       259.0 MW, 73.5 Mvar
  Mismatch:         14.38 MW, 11.38 Mvar

── Pandapower Diagnostics ──
  implausible_impedance_values: ISSUES FOUND
  invalid_values: ISSUES FOUND
============================================================

── SWITCHING STATE ──
  Elements out of service: line [9]

── BASE NETWORK (before the fault) ──
  The unmodified network already violates limits at 9 element(s); these do not count against the repair: bus 0, bus 5, bus 6, bus 7, bus 8, bus 9, bus 10, bus 11, bus 12
  New violations introduced by the fault: 5 (line 7, line 8, line 11, line 12, line 13)</pre></details></div><div class='blk' style='border-left-color:#0f8f84'><div class='blk-h'><span class='sw' style='background:#0f8f84'></span><b>tool schemas (function calling)</b><span class='src'>solver/tools.py::openai_schemas</span></div><details><summary>show the 9,874 characters</summary><pre>[
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_network_summary&quot;,
   &quot;description&quot;: &quot;Get high-level summary: bus count, line count, generators, loads, convergence status.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_bus_data&quot;,
   &quot;description&quot;: &quot;Get bus table (optional: list of bus indices to filter).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;bus_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of bus indices; if omitted returns all buses.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_line_data&quot;,
   &quot;description&quot;: &quot;Get line table with from_bus, to_bus, in_service (optional: line indices).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;line_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of line indices; if omitted returns all lines.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_gen_data&quot;,
   &quot;description&quot;: &quot;Get generator table: bus, p_mw, in_service, max_p_mw (optional: gen indices).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;gen_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of generator indices; if omitted returns all.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_voltage_profile&quot;,
   &quot;description&quot;: &quot;Get bus voltage magnitudes (vm_pu) and angles; only available if power flow converged.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_loading_profile&quot;,
   &quot;description&quot;: &quot;Get line and transformer loading (percent); only available if power flow converged.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_power_balance&quot;,
   &quot;description&quot;: &quot;Get total load P/Q, total generation P/Q, total active power loss (MW), and load/gen ratio.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_line_results&quot;,
   &quot;description&quot;: &quot;Get power flow results for lines: p_from_mw, p_to_mw, q_from_mvar, q_to_mvar, pl_mw (losses), loading_percent. Only available if power flow converged.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;line_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of line indices; if omitted returns all lines.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_bus_results&quot;,
   &quot;description&quot;: &quot;Get power flow results for buses: vm_pu, va_degree, p_mw, q_mvar. Only available if power flow converged.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;bus_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of bus indices; if omitted returns all buses.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;run_power_flow&quot;,
   &quot;description&quot;: &quot;Run the AC power flow (Newton-Raphson) on the current network. Returns whether it converged. Run it after every change; the results tables are only valid for the network as it was at the last run.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;run_n1_contingency&quot;,
   &quot;description&quot;: &quot;What-if: take one line or one transformer out of service on a copy of the network, run the power flow there and report its violations. The current network is not changed. Pass line_index or trafo_index.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;line_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Line index to take out of service on the copy.&quot;
     },
     &quot;trafo_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Transformer index to take out of service on the copy.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;run_full_diagnostics&quot;,
   &quot;description&quot;: &quot;Run pandapower network diagnostic (checks topology, indices, etc.). Returns dict of test names to results.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;check_overloads&quot;,
   &quot;description&quot;: &quot;Check line and transformer loading above a threshold (default 100%). Returns overloaded elements.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;threshold_percent&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Loading threshold in percent (default 100).&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;check_voltage_violations&quot;,
   &quot;description&quot;: &quot;Check bus voltages outside [v_min, v_max] pu (default 0.95\u20131.05). Returns under/over voltage buses.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;v_min&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Minimum voltage pu (default 0.95).&quot;
     },
     &quot;v_max&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Maximum voltage pu (default 1.05).&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;find_disconnected_areas&quot;,
   &quot;description&quot;: &quot;Find buses not connected to the external grid (topology check).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;adjust_generation&quot;,
   &quot;description&quot;: &quot;Redispatch: adjust a generator&#x27;s real power (p_mw) or voltage setpoint (vm_pu). Use to fix power imbalance or voltage issues.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;gen_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Index in the generator dataframe.&quot;
     },
     &quot;gen_type&quot;: {
      &quot;type&quot;: &quot;string&quot;,
      &quot;description&quot;: &quot;&#x27;gen&#x27;, &#x27;sgen&#x27;, or &#x27;ext_grid&#x27;. Default &#x27;gen&#x27;.&quot;
     },
     &quot;p_mw_new&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;New real power setpoint in MW (optional).&quot;
     },
     &quot;vm_pu_new&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;New voltage setpoint in p.u. (optional).&quot;
     }
    },
    &quot;required&quot;: [
     &quot;gen_index&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;curtail_load&quot;,
   &quot;description&quot;: &quot;Curtail a single load by a scale factor (0.0\u20131.0). Use for targeted load shedding at critical buses.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;load_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Index in net.load.&quot;
     },
     &quot;scale_factor&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Multiplier (e.g. 0.5 = 50% of original). 0.0 sheds completely.&quot;
     }
    },
    &quot;required&quot;: [
     &quot;load_index&quot;,
     &quot;scale_factor&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;scale_all_loads&quot;,
   &quot;description&quot;: &quot;Global demand response: scale ALL loads by a factor (0.0\u20131.0). Use when system-wide generation is insufficient.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;factor&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Global multiplier (e.g. 0.8 = reduce all loads to 80%).&quot;
     }
    },
    &quot;required&quot;: [
     &quot;factor&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;switch_element&quot;,
   &quot;description&quot;: &quot;Toggle any element in/out of service. Use for topology switching (lines/trafos) or shedding loads/gens.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;element_type&quot;: {
      &quot;type&quot;: &quot;string&quot;,
      &quot;description&quot;: &quot;One of &#x27;line&#x27;, &#x27;trafo&#x27;, &#x27;gen&#x27;, &#x27;sgen&#x27;, &#x27;load&#x27;, &#x27;shunt&#x27;.&quot;
     },
     &quot;element_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Index in the respective dataframe.&quot;
     },
     &quot;in_service&quot;: {
      &quot;type&quot;: &quot;boolean&quot;,
      &quot;description&quot;: &quot;True to connect, False to disconnect.&quot;
     }
    },
    &quot;required&quot;: [
     &quot;element_type&quot;,
     &quot;element_index&quot;,
     &quot;in_service&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;add_shunt_compensation&quot;,
   &quot;description&quot;: &quot;Add reactive shunt compensation (capacitor/reactor) at a bus for voltage control. Positive q_mvar = capacitive (raises voltage).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;bus_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Bus index where shunt is added.&quot;
     },
     &quot;q_mvar&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Reactive power in Mvar. Positive=capacitive (raises V), negative=inductive (lowers V).&quot;
     }
    },
    &quot;required&quot;: [
     &quot;bus_index&quot;,
     &quot;q_mvar&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;adjust_voltage_setpoint&quot;,
   &quot;description&quot;: &quot;Set the voltage setpoint (vm_pu) of a generator or external grid. Use for reactive power / voltage control.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;element_type&quot;: {
      &quot;type&quot;: &quot;string&quot;,
      &quot;description&quot;: &quot;&#x27;gen&#x27; or &#x27;ext_grid&#x27;.&quot;
     },
     &quot;element_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Index in the respective dataframe.&quot;
     },
     &quot;vm_pu_new&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;New voltage magnitude setpoint in p.u. (e.g. 1.02).&quot;
     }
    },
    &quot;required&quot;: [
     &quot;element_type&quot;,
     &quot;element_index&quot;,
     &quot;vm_pu_new&quot;
    ]
   }
  }
 }
]</pre></details></div></div><div class='card pm' data-mth='griddebug'><h2>griddebug <span class='muted'>runner: griddebug</span></h2><p class='muted'>The same loop as ReAct plus the verification gate G1-G6 on the final answer: the harness re-runs the power flow on the final network and checks convergence, islanded load, security or a declared remainder, currency, traceability and consistency. One retry, then a declared failure. The solver-grounded row.</p><h3>System prompt</h3><div class='blk' style='border-left-color:#2f5fd0'><div class='blk-h'><span class='sw' style='background:#2f5fd0'></span><b>system · agent role and workflow</b><span class='src'>methods/_shared/agent_system_prompt.txt</span></div><pre>You are a power systems engineer with tool access to a pandapower model of an IEEE test network whose power flow has failed or produced limit violations. You diagnose the initiating fault and repair the network with the tools.

How to work:
1. Before calling anything, say in one or two sentences what the initiating fault is, from the evidence alone: a line out of service, loads scaled up, generators lost, a voltage setpoint raised, a line de-rated. That is the diagnosis you will report, and acting will not improve it. Voltage and thermal violations are the symptoms, not the fault.
2. Read the evidence before you query. It already gives convergence, the violating buses and branches, the islanded buses, which elements are out of service, and the load and generation totals. Use the query tools only for what it does not give you.
3. Act with the action tools, then run_power_flow, then check_voltage_violations, check_overloads and find_disconnected_areas.
4. Stop and write the answer as soon as the checks report n_new_violations = 0, n_new_overloads = 0 and no islanded bus carrying load. That network is secure and there is nothing left to repair; every further action can only make it worse. The buses and branches listed under pre_existing_in_base were already outside their limits before the fault and are not yours to fix.
5. Prefer the smallest action that addresses the initiating event over many small adjustments. Do not repeat an action that did not help, and if two attempts have not improved the state, stop and report what remains.
6. Every number in your final answer must come from a tool output produced after your last action. If your last tool call was an action, run the power flow and the checks again before answering.
7. When you cannot reach a secure network, say so: status not_repaired or cannot_repair, with the violations that remain. That is a better answer than a repair claim the solver will contradict.</pre></div><div class='blk' style='border-left-color:#6d4fc4'><div class='blk-h'><span class='sw' style='background:#6d4fc4'></span><b>system · shared rules</b><span class='src'>methods/_shared/common_rules.txt</span></div><pre>## Rules

- Bus, line, transformer, generator and load indices are the 0-based pandapower indices shown in the evidence and returned by the tools.
- Voltage limits are 0.95 to 1.05 p.u. on every bus. Thermal limit is 100 % loading on every line and transformer.
- A bus or branch that already violated a limit in the unmodified base network is not counted against you, and fixing it is not your job. Only violations the fault introduced, or that your actions introduce, count. The evidence lists both, and `check_voltage_violations` and `check_overloads` answer with `new_violations` / `new_overloads` first and the pre-existing ones separately: read the new ones.
- A secure operating point means: the power flow converges, no in-service load sits on an islanded bus, and there is no violation beyond those of the base network.
- Do not invent numbers. Every number you report must come from the evidence or from a tool output.
- If you cannot reach a secure operating point, say so: set status to not_repaired or cannot_repair and list what remains. A claim of repair that the solver contradicts is the worst possible outcome.</pre></div><div class='blk' style='border-left-color:#0f8f84'><div class='blk-h'><span class='sw' style='background:#0f8f84'></span><b>system · answer contract</b><span class='src'>methods/_shared/output_contract.txt</span></div><pre>## Output

Your final message must be one JSON object and nothing else, with exactly these fields:

{
  &quot;diagnosis&quot;: {
    &quot;fault_type&quot;: &quot;&lt;one of: none, load_increase, generation_loss, generation_excess, impedance_fault, islanding, voltage_setpoint, reactive_load, limit_derating, line_outage, trafo_outage&gt;&quot;,
    &quot;components&quot;: {&quot;&lt;element type: bus|line|trafo|gen|sgen|load|ext_grid&gt;&quot;: [&lt;indices&gt;]},
    &quot;explanation&quot;: &quot;&lt;one or two sentences: the initiating event, not the symptom&gt;&quot;
  },
  &quot;actions&quot;: [{&quot;tool&quot;: &quot;&lt;action tool name&gt;&quot;, &quot;args&quot;: {&lt;its arguments&gt;}}],
  &quot;final_state&quot;: {&quot;converged&quot;: &lt;true|false&gt;, &quot;n_new_violations&quot;: &lt;integer&gt;, &quot;islanded_load_buses&quot;: [&lt;bus indices&gt;]},
  &quot;status&quot;: &quot;&lt;repaired | not_repaired | cannot_repair&gt;&quot;,
  &quot;remaining_violations&quot;: [&quot;&lt;one string per remaining violation, e.g. &#x27;bus 12 at 0.93 p.u.&#x27; or &#x27;line 5 at 118 %&#x27;&gt;&quot;],
  &quot;summary&quot;: &quot;&lt;two or three sentences on what was wrong, what was done, and where the network stands&gt;&quot;
}

status is &quot;repaired&quot; only if the final power flow converged with zero new violations and no islanded load. Use &quot;not_repaired&quot; when you acted and violations remain, and &quot;cannot_repair&quot; when you found no action that helps or the budget ran out.

actions must be the actions that actually succeeded: list every one you took, in order, and none that errored or that you only considered.</pre></div><h3>User message</h3><div class='blk' style='border-left-color:#c99a06'><div class='blk-h'><span class='sw' style='background:#c99a06'></span><b>user · the request</b><span class='src'>evaluation/requests.py::request_text</span></div><pre>The AC power flow on the IEEE 14-bus system (case14) converged with 5 new limit violation(s). Diagnose the cause and restore a secure operating point: the power flow converges, no in-service load is on an islanded bus, every bus voltage is within [0.95, 1.05] p.u., and no line or transformer is above 100 % loading, apart from the violations the base network already has. Use only the actions available. Report the diagnosis, the actions taken, and the final state.</pre></div><div class='blk' style='border-left-color:#c99a06'><div class='blk-h'><span class='sw' style='background:#c99a06'></span><b>user · evidence block (system data)</b><span class='src'>solver/evidence.py::EvidenceReport.to_text + base violations</span></div><details><summary>show the 2,145 characters</summary><pre>============================================================
POWER FLOW EVIDENCE REPORT
============================================================

Convergence: YES

── INPUT: Load Demand ──
  Total active load (P):   259.0 MW
  Total reactive load (Q): 73.5 Mvar
  Number of in-service loads: 11
  Top loads by MW:
    Load 1 at bus 2: 94.2 MW, 19.0 Mvar
    Load 2 at bus 3: 47.8 MW, -3.9 Mvar
    Load 5 at bus 8: 29.5 MW, 16.6 Mvar
    Load 0 at bus 1: 21.7 MW, 12.7 Mvar
    Load 10 at bus 13: 14.9 MW, 5.0 Mvar
    Load 9 at bus 12: 13.5 MW, 5.8 Mvar
    Load 4 at bus 5: 11.2 MW, 7.5 Mvar
    Load 6 at bus 9: 9.0 MW, 5.8 Mvar

── INPUT: Generation Capacity ──
  Ext grid count:  1
  Generator count: 4 (in-service)
  Total gen capacity (P_max): 440.0 MW
    Gen 0 at bus 1: p_mw=40.0, in_service=True
    Gen 1 at bus 2: p_mw=0.0, in_service=True
    Gen 2 at bus 5: p_mw=0.0, in_service=True
    Gen 3 at bus 7: p_mw=0.0, in_service=True

── LOAD vs GENERATION COMPARISON ──
  Load/GenCapacity ratio: 0.59x
  Demand-supply gap: -181.0 MW

── RESULT: Bus Voltages (14 buses) ──
  Range: 0.9980 – 1.0900 pu
  Mean:  1.0394 pu
  Over-voltage (over bus-specific limit or default 1.05 pu): 2 buses
    Bus 5: 1.0700 pu (limit: 1.0600 pu)
    Bus 7: 1.0900 pu (limit: 1.0600 pu)

── RESULT: Line Loading (15 lines) ──
  Max loading: 624.9%
  Overloaded (&gt;100%): 5 lines
    Line 7: 111.6%
    Line 8: 201.9%
    Line 11: 144.2%
    Line 12: 142.3%
    Line 13: 624.9%

── RESULT: Power Balance ──
  Total generation: 273.4 MW, 84.9 Mvar
  Total load:       259.0 MW, 73.5 Mvar
  Mismatch:         14.38 MW, 11.38 Mvar

── Pandapower Diagnostics ──
  implausible_impedance_values: ISSUES FOUND
  invalid_values: ISSUES FOUND
============================================================

── SWITCHING STATE ──
  Elements out of service: line [9]

── BASE NETWORK (before the fault) ──
  The unmodified network already violates limits at 9 element(s); these do not count against the repair: bus 0, bus 5, bus 6, bus 7, bus 8, bus 9, bus 10, bus 11, bus 12
  New violations introduced by the fault: 5 (line 7, line 8, line 11, line 12, line 13)</pre></details></div><div class='blk' style='border-left-color:#0f8f84'><div class='blk-h'><span class='sw' style='background:#0f8f84'></span><b>tool schemas (function calling)</b><span class='src'>solver/tools.py::openai_schemas</span></div><details><summary>show the 9,874 characters</summary><pre>[
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_network_summary&quot;,
   &quot;description&quot;: &quot;Get high-level summary: bus count, line count, generators, loads, convergence status.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_bus_data&quot;,
   &quot;description&quot;: &quot;Get bus table (optional: list of bus indices to filter).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;bus_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of bus indices; if omitted returns all buses.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_line_data&quot;,
   &quot;description&quot;: &quot;Get line table with from_bus, to_bus, in_service (optional: line indices).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;line_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of line indices; if omitted returns all lines.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_gen_data&quot;,
   &quot;description&quot;: &quot;Get generator table: bus, p_mw, in_service, max_p_mw (optional: gen indices).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;gen_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of generator indices; if omitted returns all.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_voltage_profile&quot;,
   &quot;description&quot;: &quot;Get bus voltage magnitudes (vm_pu) and angles; only available if power flow converged.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_loading_profile&quot;,
   &quot;description&quot;: &quot;Get line and transformer loading (percent); only available if power flow converged.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_power_balance&quot;,
   &quot;description&quot;: &quot;Get total load P/Q, total generation P/Q, total active power loss (MW), and load/gen ratio.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_line_results&quot;,
   &quot;description&quot;: &quot;Get power flow results for lines: p_from_mw, p_to_mw, q_from_mvar, q_to_mvar, pl_mw (losses), loading_percent. Only available if power flow converged.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;line_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of line indices; if omitted returns all lines.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;get_bus_results&quot;,
   &quot;description&quot;: &quot;Get power flow results for buses: vm_pu, va_degree, p_mw, q_mvar. Only available if power flow converged.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;bus_ids&quot;: {
      &quot;type&quot;: &quot;array&quot;,
      &quot;items&quot;: {
       &quot;type&quot;: &quot;integer&quot;
      },
      &quot;description&quot;: &quot;Optional list of bus indices; if omitted returns all buses.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;run_power_flow&quot;,
   &quot;description&quot;: &quot;Run the AC power flow (Newton-Raphson) on the current network. Returns whether it converged. Run it after every change; the results tables are only valid for the network as it was at the last run.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;run_n1_contingency&quot;,
   &quot;description&quot;: &quot;What-if: take one line or one transformer out of service on a copy of the network, run the power flow there and report its violations. The current network is not changed. Pass line_index or trafo_index.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;line_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Line index to take out of service on the copy.&quot;
     },
     &quot;trafo_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Transformer index to take out of service on the copy.&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;run_full_diagnostics&quot;,
   &quot;description&quot;: &quot;Run pandapower network diagnostic (checks topology, indices, etc.). Returns dict of test names to results.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;check_overloads&quot;,
   &quot;description&quot;: &quot;Check line and transformer loading above a threshold (default 100%). Returns overloaded elements.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;threshold_percent&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Loading threshold in percent (default 100).&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;check_voltage_violations&quot;,
   &quot;description&quot;: &quot;Check bus voltages outside [v_min, v_max] pu (default 0.95\u20131.05). Returns under/over voltage buses.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;v_min&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Minimum voltage pu (default 0.95).&quot;
     },
     &quot;v_max&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Maximum voltage pu (default 1.05).&quot;
     }
    },
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;find_disconnected_areas&quot;,
   &quot;description&quot;: &quot;Find buses not connected to the external grid (topology check).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {},
    &quot;required&quot;: []
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;adjust_generation&quot;,
   &quot;description&quot;: &quot;Redispatch: adjust a generator&#x27;s real power (p_mw) or voltage setpoint (vm_pu). Use to fix power imbalance or voltage issues.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;gen_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Index in the generator dataframe.&quot;
     },
     &quot;gen_type&quot;: {
      &quot;type&quot;: &quot;string&quot;,
      &quot;description&quot;: &quot;&#x27;gen&#x27;, &#x27;sgen&#x27;, or &#x27;ext_grid&#x27;. Default &#x27;gen&#x27;.&quot;
     },
     &quot;p_mw_new&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;New real power setpoint in MW (optional).&quot;
     },
     &quot;vm_pu_new&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;New voltage setpoint in p.u. (optional).&quot;
     }
    },
    &quot;required&quot;: [
     &quot;gen_index&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;curtail_load&quot;,
   &quot;description&quot;: &quot;Curtail a single load by a scale factor (0.0\u20131.0). Use for targeted load shedding at critical buses.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;load_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Index in net.load.&quot;
     },
     &quot;scale_factor&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Multiplier (e.g. 0.5 = 50% of original). 0.0 sheds completely.&quot;
     }
    },
    &quot;required&quot;: [
     &quot;load_index&quot;,
     &quot;scale_factor&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;scale_all_loads&quot;,
   &quot;description&quot;: &quot;Global demand response: scale ALL loads by a factor (0.0\u20131.0). Use when system-wide generation is insufficient.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;factor&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Global multiplier (e.g. 0.8 = reduce all loads to 80%).&quot;
     }
    },
    &quot;required&quot;: [
     &quot;factor&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;switch_element&quot;,
   &quot;description&quot;: &quot;Toggle any element in/out of service. Use for topology switching (lines/trafos) or shedding loads/gens.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;element_type&quot;: {
      &quot;type&quot;: &quot;string&quot;,
      &quot;description&quot;: &quot;One of &#x27;line&#x27;, &#x27;trafo&#x27;, &#x27;gen&#x27;, &#x27;sgen&#x27;, &#x27;load&#x27;, &#x27;shunt&#x27;.&quot;
     },
     &quot;element_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Index in the respective dataframe.&quot;
     },
     &quot;in_service&quot;: {
      &quot;type&quot;: &quot;boolean&quot;,
      &quot;description&quot;: &quot;True to connect, False to disconnect.&quot;
     }
    },
    &quot;required&quot;: [
     &quot;element_type&quot;,
     &quot;element_index&quot;,
     &quot;in_service&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;add_shunt_compensation&quot;,
   &quot;description&quot;: &quot;Add reactive shunt compensation (capacitor/reactor) at a bus for voltage control. Positive q_mvar = capacitive (raises voltage).&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;bus_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Bus index where shunt is added.&quot;
     },
     &quot;q_mvar&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;Reactive power in Mvar. Positive=capacitive (raises V), negative=inductive (lowers V).&quot;
     }
    },
    &quot;required&quot;: [
     &quot;bus_index&quot;,
     &quot;q_mvar&quot;
    ]
   }
  }
 },
 {
  &quot;type&quot;: &quot;function&quot;,
  &quot;function&quot;: {
   &quot;name&quot;: &quot;adjust_voltage_setpoint&quot;,
   &quot;description&quot;: &quot;Set the voltage setpoint (vm_pu) of a generator or external grid. Use for reactive power / voltage control.&quot;,
   &quot;parameters&quot;: {
    &quot;type&quot;: &quot;object&quot;,
    &quot;properties&quot;: {
     &quot;element_type&quot;: {
      &quot;type&quot;: &quot;string&quot;,
      &quot;description&quot;: &quot;&#x27;gen&#x27; or &#x27;ext_grid&#x27;.&quot;
     },
     &quot;element_index&quot;: {
      &quot;type&quot;: &quot;integer&quot;,
      &quot;description&quot;: &quot;Index in the respective dataframe.&quot;
     },
     &quot;vm_pu_new&quot;: {
      &quot;type&quot;: &quot;number&quot;,
      &quot;description&quot;: &quot;New voltage magnitude setpoint in p.u. (e.g. 1.02).&quot;
     }
    },
    &quot;required&quot;: [
     &quot;element_type&quot;,
     &quot;element_index&quot;,
     &quot;vm_pu_new&quot;
    ]
   }
  }
 }
]</pre></details></div><div class='blk' style='border-left-color:#d53f3f'><div class='blk-h'><span class='sw' style='background:#d53f3f'></span><b>user · gate verdict on the retry</b><span class='src'>methods/_shared/gate_retry_instruction.txt + gate.verdict_text</span></div><pre>Your answer did not pass verification. The conditions that failed are listed below with what the solver found.

&lt;the failed conditions and the solver state, from methods/agent/gate.py::verdict_text&gt;</pre></div></div></div><div class='tab' id='tab-tools'><div class='card '><h2>One catalogue, identical for every method that has tools</h2><p>21 tools in four kinds, one dispatcher, one log. The three agent methods receive these exact schemas; the two prompting methods receive the same catalogue rendered as text, so what a method may do is never a difference between rows. The dispatcher counts every call against the budget, refuses calls past it, and records position, arguments and output, which is what the gate reads.</p><div class='tw'><table><tr><th>tool</th><th>kind</th><th>arguments (* required)</th><th>what it does</th></tr><tr><td><code>get_network_summary</code></td><td>query</td><td>—</td><td>Get high-level summary: bus count, line count, generators, loads, convergence status.</td></tr><tr><td><code>get_bus_data</code></td><td>query</td><td>bus_ids</td><td>Get bus table (optional: list of bus indices to filter).</td></tr><tr><td><code>get_line_data</code></td><td>query</td><td>line_ids</td><td>Get line table with from_bus, to_bus, in_service (optional: line indices).</td></tr><tr><td><code>get_gen_data</code></td><td>query</td><td>gen_ids</td><td>Get generator table: bus, p_mw, in_service, max_p_mw (optional: gen indices).</td></tr><tr><td><code>get_voltage_profile</code></td><td>query</td><td>—</td><td>Get bus voltage magnitudes (vm_pu) and angles; only available if power flow converged.</td></tr><tr><td><code>get_loading_profile</code></td><td>query</td><td>—</td><td>Get line and transformer loading (percent); only available if power flow converged.</td></tr><tr><td><code>get_power_balance</code></td><td>query</td><td>—</td><td>Get total load P/Q, total generation P/Q, total active power loss (MW), and load/gen ratio.</td></tr><tr><td><code>get_line_results</code></td><td>query</td><td>line_ids</td><td>Get power flow results for lines: p_from_mw, p_to_mw, q_from_mvar, q_to_mvar, pl_mw (losses), loading_percent. Only available if power flow converged.</td></tr><tr><td><code>get_bus_results</code></td><td>query</td><td>bus_ids</td><td>Get power flow results for buses: vm_pu, va_degree, p_mw, q_mvar. Only available if power flow converged.</td></tr><tr><td><code>run_power_flow</code></td><td>simulation</td><td>—</td><td>Run the AC power flow (Newton-Raphson) on the current network. Returns whether it converged. Run it after every change; the results tables are only valid for the network as it was at the last run.</td></tr><tr><td><code>run_n1_contingency</code></td><td>simulation</td><td>line_index, trafo_index</td><td>What-if: take one line or one transformer out of service on a copy of the network, run the power flow there and report its violations. The current network is not changed. Pass line_index or trafo_index.</td></tr><tr><td><code>run_full_diagnostics</code></td><td>diagnostic</td><td>—</td><td>Run pandapower network diagnostic (checks topology, indices, etc.). Returns dict of test names to results.</td></tr><tr><td><code>check_overloads</code></td><td>diagnostic</td><td>threshold_percent</td><td>Check line and transformer loading above a threshold (default 100%). Returns overloaded elements.</td></tr><tr><td><code>check_voltage_violations</code></td><td>diagnostic</td><td>v_min, v_max</td><td>Check bus voltages outside [v_min, v_max] pu (default 0.95–1.05). Returns under/over voltage buses.</td></tr><tr><td><code>find_disconnected_areas</code></td><td>diagnostic</td><td>—</td><td>Find buses not connected to the external grid (topology check).</td></tr><tr><td><code>adjust_generation</code></td><td>action</td><td>gen_index*, gen_type, p_mw_new, vm_pu_new</td><td>Redispatch: adjust a generator&#x27;s real power (p_mw) or voltage setpoint (vm_pu). Use to fix power imbalance or voltage issues.</td></tr><tr><td><code>curtail_load</code></td><td>action</td><td>load_index*, scale_factor*</td><td>Curtail a single load by a scale factor (0.0–1.0). Use for targeted load shedding at critical buses.</td></tr><tr><td><code>scale_all_loads</code></td><td>action</td><td>factor*</td><td>Global demand response: scale ALL loads by a factor (0.0–1.0). Use when system-wide generation is insufficient.</td></tr><tr><td><code>switch_element</code></td><td>action</td><td>element_type*, element_index*, in_service*</td><td>Toggle any element in/out of service. Use for topology switching (lines/trafos) or shedding loads/gens.</td></tr><tr><td><code>add_shunt_compensation</code></td><td>action</td><td>bus_index*, q_mvar*</td><td>Add reactive shunt compensation (capacitor/reactor) at a bus for voltage control. Positive q_mvar = capacitive (raises voltage).</td></tr><tr><td><code>adjust_voltage_setpoint</code></td><td>action</td><td>element_type*, element_index*, vm_pu_new*</td><td>Set the voltage setpoint (vm_pu) of a generator or external grid. Use for reactive power / voltage control.</td></tr></table></div><div class='note info'>The check tools mark every violation <code>in_base</code> when the unmodified network already had it, and return the count of new ones, so a method never has to reconstruct the floor by hand.</div></div><div class='card '><h2>The solver behind it</h2><p>pandapower's Newton-Raphson AC power flow on the IEEE 14, 30 and 57-bus cases, with the line-rating rule of the power-flow case study. The harness runs the same solver on the final network to score: a method's own <code>run_power_flow</code> is evidence for the method, never the source of a verdict.</p></div></div><div class='tab' id='tab-gate'><div class='card '><h2>The verification gate</h2><p>Six conditions on the final answer, evaluated from the agent's own evidence: the network it left behind, its tool log, the text it wrote. It never sees the injected fault or a reference repair. When one fails the verdict goes back to the model once, inside the same budget; if the second attempt fails too, the harness replaces the answer with a declared failure that claims no repair and carries no unsupported number, and the scenario counts as escalated.</p><div class='tw'><table><tr><th></th><th>condition</th><th>what it checks</th></tr><tr><td><b>G1</b></td><td><code>converged</code></td><td>the AC power flow, re-run by the harness on the final network, converges</td></tr><tr><td><b>G2</b></td><td><code>no_islanded_load</code></td><td>no in-service load sits on a bus with no path to a slack bus</td></tr><tr><td><b>G3</b></td><td><code>secure_or_declared</code></td><td>no violation beyond those of the base network, or the answer lists what remains and does not claim a repair</td></tr><tr><td><b>G4</b></td><td><code>currency</code></td><td>the last power-flow run came after the last action; nothing was changed after the last verification</td></tr><tr><td><b>G5</b></td><td><code>traceable</code></td><td>every number in the answer appears in a tool output or in the evidence the method received</td></tr><tr><td><b>G6</b></td><td><code>consistent</code></td><td>status and final_state in the answer agree with the solver&#x27;s final state</td></tr><tr><td><b>G7</b></td><td><code>actions_match_trace</code></td><td>every action the answer lists succeeded in the trace, and no action it took is hidden</td></tr></table></div><p class='muted'>Attempts before a declared failure: 2.</p></div><div class='card '><h2>What the gate catches and what it cannot</h2><div class='grid g2'><div><h3>It catches</h3><ul><li>a repair claimed while the solver's final network still violates a limit or does not converge</li><li>a load left on an islanded bus</li><li>an action taken after the last power flow, so the reported numbers are stale</li><li>a number that appears in no tool output</li><li>a final_state that contradicts the solver</li><li>an action claimed that errored, and an action taken and not reported</li></ul></div><div><h3>It cannot catch</h3><ul><li>a wrong diagnosis. A network can be made secure by curtailing loads without ever naming the line that was lost; the gate passes it and the diagnosis column says the fault was not understood.</li><li>a repair that is secure but crude. Shedding every load is secure, and the smoke test showed a method doing exactly that. How much load a repair may shed is an operator's judgement, not a threshold a harness can set, so it is reported as the <b>Load served</b> column beside Repaired rather than gated, the same way the EV case study puts undelivered energy beside the cost gap.</li></ul></div></div><div class='note warn'>That is why diagnosis is a column of its own and never a term of Solved: the gate measures whether the report is true, the diagnosis column whether the fault was understood.</div></div><div class='card '><h2>Where a scenario ends up</h2><p>Three exclusive outcomes, adding to 100 %.</p><div class='tw'><table><tr><th>outcome</th><th>definition</th></tr><tr><td><span class='vd solved'>solved</span></td><td>the harness's power flow on the final network is secure, the answer claims a repair, every number traces to a tool output or the evidence, and final_state agrees with the solver</td></tr><tr><td><span class='vd escalated'>escalated</span></td><td>the answer declares not_repaired or cannot_repair and lists what remains, or the budget ran out, or the gate rejected two attempts. Takes precedence</td></tr><tr><td><span class='vd wrong'>wrong</span></td><td>a repair claim the solver contradicts, an unsupported number, or no answer with the contract, presented as valid</td></tr></table></div></div><div class='card '><h2>The columns</h2><p>Three groups, the same three in every case study.</p><div class='tw'><table><tr><th>group</th><th>column</th><th>what it measures</th><th>why it is there</th></tr><tr><td><span class='muted'><b>Task utility</b></span></td><td><b>Diagnosis</b></td><td>the fault type and at least one injected component named in the answer match what the scenario injected</td><td><span class='muted'>whether the initiating event was understood, not just the symptom (the formulation column of this case study)</span></td></tr><tr><td><span class='muted'></span></td><td><b>Repaired</b></td><td>the harness&#x27;s own power flow on the final network converges, no load is islanded, no violation beyond the base network</td><td><span class='muted'>the paper&#x27;s repair definition, made relative to the base network</span></td></tr><tr><td><span class='muted'></span></td><td><b>Improved</b></td><td>converged and fewer new violations than at the start, or a solution where there was none</td><td><span class='muted'>partial repairs, honestly reported, are worth something</span></td></tr><tr><td><span class='muted'></span></td><td><b>Load served</b></td><td>the active demand still in service after the repair, against the base network&#x27;s demand</td><td><span class='muted'>a network with every load curtailed is secure; without this column the table would call that a repair</span></td></tr><tr><td><span class='muted'></span></td><td><b>Violations</b></td><td>new violations before and after, over scenarios converged at both ends</td><td><span class='muted'>a non-converged state is never a count of zero</span></td></tr><tr><td><span class='muted'></span></td><td><b>Solved</b></td><td>repaired, claimed as repaired, every number traceable, final_state consistent with the solver</td><td><span class='muted'>the end-to-end verdict</span></td></tr><tr><td><span class='muted'><b>Solver-grounded correctness</b></span></td><td><b>Feasible</b></td><td>the final power flow converges</td><td><span class='muted'>the solver status column of the other case studies</span></td></tr><tr><td><span class='muted'></span></td><td><b>Traceable</b></td><td>every number in the answer appears in a tool output or in the evidence</td><td><span class='muted'>the reported numbers have an origin that can be checked</span></td></tr><tr><td><span class='muted'></span></td><td><b>Wrong, unflagged</b></td><td>a repair claim the solver contradicts, or an unsupported number, presented as valid</td><td><span class='muted'>the quantity a solver-grounded design exists to drive to zero</span></td></tr><tr><td><span class='muted'><b>Cost and operation</b></span></td><td><b>Escalated</b></td><td>the method declared not_repaired or cannot_repair, listing what remains, or the harness had to write the answer</td><td><span class='muted'>how much work goes back to a person</span></td></tr><tr><td><span class='muted'></span></td><td><b>Calls, Tokens</b></td><td>model calls, tool calls, prompt and completion tokens per scenario</td><td><span class='muted'>what the architecture costs to run</span></td></tr></table></div></div><div class='card '><h2>How the Diagnosis column is scored</h2><p>Against the injected fault, never against the symptom. A load scaled by twenty times is <code>load_increase</code> on the loads, not <code>nonconvergence</code>; a line outage is the line that was switched out, not the lines that overloaded because of it. An answer is exact when its <code>fault_type</code> matches the injected one and it names at least one injected component; the normal case needs only the type.</p><div class='tw'><table><tr><th>injected fault type</th><th>the classes that inject it</th></tr><tr><td><code>none</code></td><td>normal_operation</td></tr><tr><td><code>load_increase</code></td><td>extreme_load_scaling, heavy_loading_undervoltage, concentrated_loading</td></tr><tr><td><code>generation_loss</code></td><td>all_generators_removed</td></tr><tr><td><code>impedance_fault</code></td><td>near_zero_impedance</td></tr><tr><td><code>islanding</code></td><td>disconnected_subnetwork</td></tr><tr><td><code>voltage_setpoint</code></td><td>excess_generation_overvoltage</td></tr><tr><td><code>reactive_load</code></td><td>reactive_imbalance</td></tr><tr><td><code>limit_derating</code></td><td>reduced_thermal_limits</td></tr><tr><td><code>line_outage</code></td><td>topology_redirection, line_contingency_overload</td></tr><tr><td><code>trafo_outage</code></td><td>trafo_contingency_voltage</td></tr></table></div><div class='note warn'>Diagnosis is scored on every scenario and is deliberately not a term of Solved. A network can be made secure by curtailing loads without ever naming the line that was lost: the gate passes that answer and this column says the fault was not understood.</div></div></div><div class='tab' id='tab-plan'><div class='card '><h2>Phases</h2><div class='tw'><table><tr><th>phase</th><th>what</th><th>estimated cost</th><th>state</th></tr><tr><td>0</td><td>layout, twenty scenarios frozen on five systems, pages, tests without a key</td><td>0</td><td><span class='chip ok'>done</span></td></tr><tr><td>smoke</td><td>3 scenarios × IEEE-14 × 6 methods, gpt-4o-mini</td><td>0.09 USD measured</td><td><span class='chip ok'>done 2026-09-27</span></td></tr><tr><td>1</td><td>20 scenarios × 6 methods, gpt-4o-mini, on the systems Daniela picks</td><td>2.44 USD on the three of the paper, 6.62 on all five</td><td><span class='chip warn'>awaiting her go</span></td></tr><tr><td>2</td><td>gpt-5.6-sol, IEEE-14 first, more only with a top-up</td><td>8.68 USD for IEEE-14 alone</td><td><span class='chip warn'>after phase 1</span></td></tr></table></div></div><div class='card '><h2>Cost estimate per model, 20 scenarios × 6 methods per network</h2><p>Scaled from the smoke test, which measured 0.09 USD for three IEEE-14 scenarios across the six methods. The two loop rows carry almost all of it: a growing conversation over about fifteen model calls, and the tool outputs grow with the network. <code>run.py run --dry-run</code> prints the same estimate for any selection.</p><div class='tw'><table><tr><th>model</th><th>IEEE 14-bus</th><th>IEEE 30-bus</th><th>IEEE 57-bus</th><th>IEEE 118-bus</th><th>IEEE 300-bus</th><th>14+30+57</th><th>all five</th></tr><tr><td><code>gpt-4o-mini</code></td><td>0.63</td><td>0.79</td><td>1.02</td><td>1.58</td><td>2.60</td><td>2.44</td><td><b>6.62</b></td></tr><tr><td><code>gpt-5.6-sol</code></td><td>8.68</td><td>10.85</td><td>14.10</td><td>21.70</td><td>35.80</td><td>33.63</td><td><b>91.12</b></td></tr></table></div><div class='note info'>The three systems of the submitted paper are IEEE-14, 30 and 57. IEEE-118 and IEEE-300 are the sizes R4.4 calls realistic and the ones the power-flow case study runs; all twenty scenarios build on them, and adding them costs about 3.9 USD more on the small model. Which systems the paper table carries is still open.</div></div><div class='card '><h2>Budget per scenario</h2><div class='kv'><b>model calls</b><span>20</span><b>tool calls</b><span>40</span><b>wall clock</b><span>600 s</span><b>temperature</b><span>0</span><b>retry after the gate</b><span>1, inside the same budget</span></div></div></div></main><script>
const tabs=document.querySelectorAll('.tabs button');function show(k){tabs.forEach(b=>b.classList.toggle('on',b.dataset.tab===k));document.querySelectorAll('.tab').forEach(t=>t.classList.toggle('on',t.id==='tab-'+k));window.scrollTo(0,0);}
tabs.forEach(b=>b.onclick=()=>{show(b.dataset.tab);history.replaceState(null,'','#'+b.dataset.tab);});
function fromHash(){const k=(location.hash||'#methods').slice(1);if(document.getElementById('tab-'+k)){show(k);}}
window.addEventListener('hashchange',fromHash);
if(window.self!==window.top){document.body.classList.add('embed');}
const _show=show;show=function(k){_show(k);if(window.self!==window.top){window.parent.postMessage({page:'design',tab:k},'*');}};
fromHash();

(function(){
  var mth=document.getElementById('mth'); if(!mth) return;
  function apply(){ document.querySelectorAll('.pm').forEach(function(p){ p.style.display = p.dataset.mth===mth.value ? '' : 'none'; }); }
  mth.onchange=apply; apply();
})();
</script></body></html>